object regulator_configuration {
  name "rcon_vreg2";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 1.000000;
  dwell_time 30.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 0;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B 0;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C 0;
}
object regulator {
  name "reg_vreg2";
  from "r2-12-47-2_node_1462";
  to "r2-12-47-2_node_90";
  phases ABC;
  configuration "rcon_vreg2";
}
object regulator_configuration {
  name "rcon_vreg1";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 1.000000;
  dwell_time 30.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 6;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B 6;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C 6;
}
object regulator {
  name "reg_vreg1";
  from "r2-12-47-2_node_253";
  to "r2-12-47-2_meter_9";
  phases ABC;
  configuration "rcon_vreg1";
}
object line_configuration {
  name "lcon_id_71_B";
  z22 2.61366+0.583910j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_93_AC";
  z11 2.61366+0.583910j;
  c11 2.8000;
  z13 0.987913+0.757471j;
  c13 -0.6000;
  z31 0.987913+0.757471j;
  c31 -0.6000;
  z33 2.61366+0.583910j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_72_C";
  z33 2.51679+0.448631j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_94_ABC";
  z11 0.327154-0.677413j;
  c11 2.8000;
  z12 0.195150-0.361588j;
  c12 -0.6000;
  z13 0.195150-0.361588j;
  c13 -0.6000;
  z21 0.195150-0.361588j;
  c21 -0.6000;
  z22 0.327154-0.677413j;
  c22 2.8000;
  z23 0.195150-0.361588j;
  c23 -0.6000;
  z31 0.195150-0.361588j;
  c31 -0.6000;
  z32 0.195150-0.361588j;
  c32 -0.6000;
  z33 0.327154-0.677413j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_91_A";
  z11 2.56002+0.425001j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_70_C";
  z33 2.41406+0.332642j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_90_A";
  z11 2.56002+0.425001j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_68_ABC";
  z11 0.766195-0.753318j;
  c11 2.8000;
  z12 0.463186-0.372839j;
  c12 -0.6000;
  z13 0.463186-0.372839j;
  c13 -0.6000;
  z21 0.463186-0.372839j;
  c21 -0.6000;
  z22 0.766195-0.753318j;
  c22 2.8000;
  z23 0.463186-0.372839j;
  c23 -0.6000;
  z31 0.463186-0.372839j;
  c31 -0.6000;
  z32 0.463186-0.372839j;
  c32 -0.6000;
  z33 0.766195-0.753318j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_69_ABC";
  z11 0.164836-0.999319j;
  c11 2.8000;
  z12 0.107810-0.564745j;
  c12 -0.6000;
  z13 0.107810-0.564745j;
  c13 -0.6000;
  z21 0.107810-0.564745j;
  c21 -0.6000;
  z22 0.164836-0.999319j;
  c22 2.8000;
  z23 0.107810-0.564745j;
  c23 -0.6000;
  z31 0.107810-0.564745j;
  c31 -0.6000;
  z32 0.107810-0.564745j;
  c32 -0.6000;
  z33 0.164836-0.999319j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_66_ABC";
  z11 0.105331-0.911276j;
  c11 2.8000;
  z12 0.0684296-0.510892j;
  c12 -0.6000;
  z13 0.0684296-0.510892j;
  c13 -0.6000;
  z21 0.0684296-0.510892j;
  c21 -0.6000;
  z22 0.105331-0.911276j;
  c22 2.8000;
  z23 0.0684296-0.510892j;
  c23 -0.6000;
  z31 0.0684296-0.510892j;
  c31 -0.6000;
  z32 0.0684296-0.510892j;
  c32 -0.6000;
  z33 0.105331-0.911276j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_88_ABC";
  z11 2.61366+0.583910j;
  c11 2.8000;
  z12 0.987913+0.757471j;
  c12 -0.6000;
  z13 0.987913+0.757471j;
  c13 -0.6000;
  z21 0.987913+0.757471j;
  c21 -0.6000;
  z22 2.61366+0.583910j;
  c22 2.8000;
  z23 0.987913+0.757471j;
  c23 -0.6000;
  z31 0.987913+0.757471j;
  c31 -0.6000;
  z32 0.987913+0.757471j;
  c32 -0.6000;
  z33 2.61366+0.583910j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_67_B";
  z22 2.41406+0.332642j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_89_ABC";
  z11 0.105331-0.911276j;
  c11 2.8000;
  z12 0.0684296-0.510892j;
  c12 -0.6000;
  z13 0.0684296-0.510892j;
  c13 -0.6000;
  z21 0.0684296-0.510892j;
  c21 -0.6000;
  z22 0.105331-0.911276j;
  c22 2.8000;
  z23 0.0684296-0.510892j;
  c23 -0.6000;
  z31 0.0684296-0.510892j;
  c31 -0.6000;
  z32 0.0684296-0.510892j;
  c32 -0.6000;
  z33 0.105331-0.911276j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_100_A";
  z11 2.51679+0.448631j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_64_C";
  z33 2.61366+0.583910j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_86_B";
  z22 0.327154-0.677413j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_65_C";
  z33 2.61366+0.583910j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_87_B";
  z22 1.33366-0.180953j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_62_A";
  z11 2.51679+0.448631j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_84_C";
  z33 2.51679+0.448631j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_63_A";
  z11 0.327154-0.677413j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_85_C";
  z33 2.51679+0.448631j;
  c33 2.8000;
}
object triplex_line_configuration {
  name "tcon_id_838_12";
  z11 0.695748+0.824819j;
  z12 0.215735+0.367950j;
  z21 0.215735+0.367950j;
  z22 0.695748+0.824819j;
}
object line_configuration {
  name "lcon_id_60_A";
  z11 2.61366+0.583910j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_82_ABC";
  z11 0.174280-0.814259j;
  c11 2.8000;
  z12 0.108578-0.449533j;
  c12 -0.6000;
  z13 0.108578-0.449533j;
  c13 -0.6000;
  z21 0.108578-0.449533j;
  c21 -0.6000;
  z22 0.174280-0.814259j;
  c22 2.8000;
  z23 0.108578-0.449533j;
  c23 -0.6000;
  z31 0.108578-0.449533j;
  c31 -0.6000;
  z32 0.108578-0.449533j;
  c32 -0.6000;
  z33 0.174280-0.814259j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_61_ABC";
  z11 0.658470-0.777872j;
  c11 2.8000;
  z12 0.400463-0.398453j;
  c12 -0.6000;
  z13 0.400463-0.398453j;
  c13 -0.6000;
  z21 0.400463-0.398453j;
  c21 -0.6000;
  z22 0.658470-0.777872j;
  c22 2.8000;
  z23 0.400463-0.398453j;
  c23 -0.6000;
  z31 0.400463-0.398453j;
  c31 -0.6000;
  z32 0.400463-0.398453j;
  c32 -0.6000;
  z33 0.658470-0.777872j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_80_AB";
  z11 2.61366+0.583910j;
  c11 2.8000;
  z12 0.987913+0.757471j;
  c12 -0.6000;
  z21 0.987913+0.757471j;
  c21 -0.6000;
  z22 2.61366+0.583910j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_81_ABC";
  z11 0.174280-0.814259j;
  c11 2.8000;
  z12 0.108578-0.449533j;
  c12 -0.6000;
  z13 0.108578-0.449533j;
  c13 -0.6000;
  z21 0.108578-0.449533j;
  c21 -0.6000;
  z22 0.174280-0.814259j;
  c22 2.8000;
  z23 0.108578-0.449533j;
  c23 -0.6000;
  z31 0.108578-0.449533j;
  c31 -0.6000;
  z32 0.108578-0.449533j;
  c32 -0.6000;
  z33 0.174280-0.814259j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_79_B";
  z22 2.61366+0.583910j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_77_A";
  z11 2.56002+0.425001j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_99_C";
  z33 0.327154-0.677413j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_78_A";
  z11 2.56002+0.425001j;
  c11 2.8000;
}
object line_configuration {
  name "lcon_id_75_ABC";
  z11 2.61366+0.583910j;
  c11 2.8000;
  z12 0.987913+0.757471j;
  c12 -0.6000;
  z13 0.987913+0.757471j;
  c13 -0.6000;
  z21 0.987913+0.757471j;
  c21 -0.6000;
  z22 2.61366+0.583910j;
  c22 2.8000;
  z23 0.987913+0.757471j;
  c23 -0.6000;
  z31 0.987913+0.757471j;
  c31 -0.6000;
  z32 0.987913+0.757471j;
  c32 -0.6000;
  z33 2.61366+0.583910j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_97_B";
  z22 2.51679+0.448631j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_76_ABC";
  z11 1.33366-0.180953j;
  c11 2.8000;
  z12 0.695643+0.0364694j;
  c12 -0.6000;
  z13 0.695643+0.0364694j;
  c13 -0.6000;
  z21 0.695643+0.0364694j;
  c21 -0.6000;
  z22 1.33366-0.180953j;
  c22 2.8000;
  z23 0.695643+0.0364694j;
  c23 -0.6000;
  z31 0.695643+0.0364694j;
  c31 -0.6000;
  z32 0.695643+0.0364694j;
  c32 -0.6000;
  z33 1.33366-0.180953j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_73_BC";
  z22 2.61366+0.583910j;
  c22 2.8000;
  z23 0.987913+0.757471j;
  c23 -0.6000;
  z32 0.987913+0.757471j;
  c32 -0.6000;
  z33 2.61366+0.583910j;
  c33 2.8000;
}
object line_configuration {
  name "lcon_id_95_B";
  z22 2.61366+0.583910j;
  c22 2.8000;
}
object line_configuration {
  name "lcon_id_96_C";
  z33 1.80572-0.105753j;
  c33 2.8000;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_as_25";
  power_rating 25.000;
  powerA_rating 25.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00800000+0.0144960j;
  impedance1 0.0160000+0.00724800j;
  impedance2 0.0160000+0.00724800j;
  shunt_reactance 51.813472;
  shunt_resistance 192.307692;
}
object transformer_configuration {
  name "xcon_xfcode_xf3_poletop_abcn_75";
  power_rating 75.000;
  primary_voltage 7199.558;
  secondary_voltage 120.089;
  connect_type WYE_WYE;
  resistance 0.016000;
  reactance 0.024200;
  shunt_reactance 30.864198;
  shunt_resistance 158.730159;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_10";
  power_rating 10.000;
  powerA_rating 0.0;
  powerB_rating 10.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00950000+0.0124800j;
  impedance1 0.0190000+0.00624000j;
  impedance2 0.0190000+0.00624000j;
  shunt_reactance 34.246575;
  shunt_resistance 147.058824;
}
object transformer_configuration {
  name "xcon_xfcode_xf3_padmount_abcn_500";
  power_rating 500.000;
  primary_voltage 7199.558;
  secondary_voltage 277.128;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.048800;
  shunt_reactance 44.247788;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_250";
  power_rating 250.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 250.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00550000+0.0369600j;
  impedance1 0.0110000+0.0184800j;
  impedance2 0.0110000+0.0184800j;
  shunt_reactance 55.248619;
  shunt_resistance 277.777778;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_as_167";
  power_rating 167.000;
  powerA_rating 167.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00575000+0.0265920j;
  impedance1 0.0115000+0.0132960j;
  impedance2 0.0115000+0.0132960j;
  shunt_reactance 60.240964;
  shunt_resistance 263.157895;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_15";
  power_rating 15.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00850000+0.0141120j;
  impedance1 0.0170000+0.00705600j;
  impedance2 0.0170000+0.00705600j;
  shunt_reactance 39.525692;
  shunt_resistance 166.666667;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_5";
  power_rating 5.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.0105000+0.0146880j;
  impedance1 0.0210000+0.00734400j;
  impedance2 0.0210000+0.00734400j;
  shunt_reactance 29.585799;
  shunt_resistance 111.111111;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_50";
  power_rating 50.000;
  powerA_rating 0.0;
  powerB_rating 50.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00650000+0.0169920j;
  impedance1 0.0130000+0.00849600j;
  impedance2 0.0130000+0.00849600j;
  shunt_reactance 64.935065;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_50";
  power_rating 50.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00650000+0.0169920j;
  impedance1 0.0130000+0.00849600j;
  impedance2 0.0130000+0.00849600j;
  shunt_reactance 64.935065;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_bs_75";
  power_rating 75.000;
  powerA_rating 0.0;
  powerB_rating 75.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00625000+0.0162240j;
  impedance1 0.0125000+0.00811200j;
  impedance2 0.0125000+0.00811200j;
  shunt_reactance 67.114094;
  shunt_resistance 238.095238;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_167";
  power_rating 167.000;
  powerA_rating 0.0;
  powerB_rating 167.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00575000+0.0265920j;
  impedance1 0.0115000+0.0132960j;
  impedance2 0.0115000+0.0132960j;
  shunt_reactance 60.240964;
  shunt_resistance 263.157895;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_37p5";
  power_rating 37.500;
  powerA_rating 37.500;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00725000+0.0158400j;
  impedance1 0.0145000+0.00792000j;
  impedance2 0.0145000+0.00792000j;
  shunt_reactance 57.471264;
  shunt_resistance 212.765957;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_15";
  power_rating 15.000;
  powerA_rating 0.0;
  powerB_rating 15.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00850000+0.0141120j;
  impedance1 0.0170000+0.00705600j;
  impedance2 0.0170000+0.00705600j;
  shunt_reactance 39.525692;
  shunt_resistance 166.666667;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_100";
  power_rating 100.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0210240j;
  impedance1 0.0120000+0.0105120j;
  impedance2 0.0120000+0.0105120j;
  shunt_reactance 68.965517;
  shunt_resistance 250.000000;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_bs_5";
  power_rating 5.000;
  powerA_rating 0.0;
  powerB_rating 5.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.0105000+0.0146880j;
  impedance1 0.0210000+0.00734400j;
  impedance2 0.0210000+0.00734400j;
  shunt_reactance 29.585799;
  shunt_resistance 111.111111;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_as_10";
  power_rating 10.000;
  powerA_rating 10.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00950000+0.0124800j;
  impedance1 0.0190000+0.00624000j;
  impedance2 0.0190000+0.00624000j;
  shunt_reactance 34.246575;
  shunt_resistance 147.058824;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_25";
  power_rating 25.000;
  powerA_rating 0.0;
  powerB_rating 25.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00800000+0.0144960j;
  impedance1 0.0160000+0.00724800j;
  impedance2 0.0160000+0.00724800j;
  shunt_reactance 51.813472;
  shunt_resistance 192.307692;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_37p5";
  power_rating 37.500;
  powerA_rating 0.0;
  powerB_rating 37.500;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00725000+0.0158400j;
  impedance1 0.0145000+0.00792000j;
  impedance2 0.0145000+0.00792000j;
  shunt_reactance 57.471264;
  shunt_resistance 212.765957;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_25";
  power_rating 25.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00800000+0.0144960j;
  impedance1 0.0160000+0.00724800j;
  impedance2 0.0160000+0.00724800j;
  shunt_reactance 51.813472;
  shunt_resistance 192.307692;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_as_15";
  power_rating 15.000;
  powerA_rating 15.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00850000+0.0141120j;
  impedance1 0.0170000+0.00705600j;
  impedance2 0.0170000+0.00705600j;
  shunt_reactance 39.525692;
  shunt_resistance 166.666667;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_250";
  power_rating 250.000;
  powerA_rating 0.0;
  powerB_rating 250.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00550000+0.0369600j;
  impedance1 0.0110000+0.0184800j;
  impedance2 0.0110000+0.0184800j;
  shunt_reactance 55.248619;
  shunt_resistance 277.777778;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_75";
  power_rating 75.000;
  powerA_rating 75.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00625000+0.0162240j;
  impedance1 0.0125000+0.00811200j;
  impedance2 0.0125000+0.00811200j;
  shunt_reactance 67.114094;
  shunt_resistance 238.095238;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_as_50";
  power_rating 50.000;
  powerA_rating 50.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00650000+0.0169920j;
  impedance1 0.0130000+0.00849600j;
  impedance2 0.0130000+0.00849600j;
  shunt_reactance 64.935065;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cn_50";
  power_rating 50.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.000;
  primary_voltage 12470.766;
  secondary_voltage 207.846;
  connect_type WYE_WYE;
  resistance 0.016000;
  reactance 0.024200;
  shunt_reactance 30.864198;
  shunt_resistance 158.730159;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_167";
  power_rating 167.000;
  powerA_rating 167.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00575000+0.0265920j;
  impedance1 0.0115000+0.0132960j;
  impedance2 0.0115000+0.0132960j;
  shunt_reactance 60.240964;
  shunt_resistance 263.157895;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_as_5";
  power_rating 5.000;
  powerA_rating 5.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.0105000+0.0146880j;
  impedance1 0.0210000+0.00734400j;
  impedance2 0.0210000+0.00734400j;
  shunt_reactance 29.585799;
  shunt_resistance 111.111111;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_75";
  power_rating 75.000;
  powerA_rating 0.0;
  powerB_rating 75.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00625000+0.0162240j;
  impedance1 0.0125000+0.00811200j;
  impedance2 0.0125000+0.00811200j;
  shunt_reactance 67.114094;
  shunt_resistance 238.095238;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_cs_50";
  power_rating 50.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00650000+0.0169920j;
  impedance1 0.0130000+0.00849600j;
  impedance2 0.0130000+0.00849600j;
  shunt_reactance 64.935065;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_as_100";
  power_rating 100.000;
  powerA_rating 100.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0210240j;
  impedance1 0.0120000+0.0105120j;
  impedance2 0.0120000+0.0105120j;
  shunt_reactance 68.965517;
  shunt_resistance 250.000000;
}
object transformer_configuration {
  name "xcon_xfcode_xf3_padmount_abcn_112p5";
  power_rating 112.500;
  primary_voltage 7199.558;
  secondary_voltage 277.128;
  connect_type WYE_WYE;
  resistance 0.014500;
  reactance 0.028500;
  shunt_reactance 33.444816;
  shunt_resistance 169.491525;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_cs_15";
  power_rating 15.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00850000+0.0141120j;
  impedance1 0.0170000+0.00705600j;
  impedance2 0.0170000+0.00705600j;
  shunt_reactance 39.525692;
  shunt_resistance 166.666667;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_5";
  power_rating 5.000;
  powerA_rating 5.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.0105000+0.0146880j;
  impedance1 0.0210000+0.00734400j;
  impedance2 0.0210000+0.00734400j;
  shunt_reactance 29.585799;
  shunt_resistance 111.111111;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_25";
  power_rating 25.000;
  powerA_rating 25.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00800000+0.0144960j;
  impedance1 0.0160000+0.00724800j;
  impedance2 0.0160000+0.00724800j;
  shunt_reactance 51.813472;
  shunt_resistance 192.307692;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_75";
  power_rating 75.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00625000+0.0162240j;
  impedance1 0.0125000+0.00811200j;
  impedance2 0.0125000+0.00811200j;
  shunt_reactance 67.114094;
  shunt_resistance 238.095238;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_bs_50";
  power_rating 50.000;
  powerA_rating 0.0;
  powerB_rating 50.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00650000+0.0169920j;
  impedance1 0.0130000+0.00849600j;
  impedance2 0.0130000+0.00849600j;
  shunt_reactance 64.935065;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_100";
  power_rating 100.000;
  powerA_rating 0.0;
  powerB_rating 100.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0210240j;
  impedance1 0.0120000+0.0105120j;
  impedance2 0.0120000+0.0105120j;
  shunt_reactance 68.965517;
  shunt_resistance 250.000000;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_cs_167";
  power_rating 167.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00575000+0.0265920j;
  impedance1 0.0115000+0.0132960j;
  impedance2 0.0115000+0.0132960j;
  shunt_reactance 60.240964;
  shunt_resistance 263.157895;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_bs_5";
  power_rating 5.000;
  powerA_rating 0.0;
  powerB_rating 5.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.0105000+0.0146880j;
  impedance1 0.0210000+0.00734400j;
  impedance2 0.0210000+0.00734400j;
  shunt_reactance 29.585799;
  shunt_resistance 111.111111;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_cs_25";
  power_rating 25.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00800000+0.0144960j;
  impedance1 0.0160000+0.00724800j;
  impedance2 0.0160000+0.00724800j;
  shunt_reactance 51.813472;
  shunt_resistance 192.307692;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_cs_37p5";
  power_rating 37.500;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.500;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00725000+0.0158400j;
  impedance1 0.0145000+0.00792000j;
  impedance2 0.0145000+0.00792000j;
  shunt_reactance 57.471264;
  shunt_resistance 212.765957;
}
object transformer_configuration {
  name "xcon_xfcode_xf3_poletop_abcn_150";
  power_rating 150.000;
  primary_voltage 7199.558;
  secondary_voltage 277.128;
  connect_type WYE_WYE;
  resistance 0.013000;
  reactance 0.032500;
  shunt_reactance 36.363636;
  shunt_resistance 185.185185;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_15";
  power_rating 15.000;
  powerA_rating 15.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00850000+0.0141120j;
  impedance1 0.0170000+0.00705600j;
  impedance2 0.0170000+0.00705600j;
  shunt_reactance 39.525692;
  shunt_resistance 166.666667;
}
object transformer_configuration {
  name "xcon_xfcode_xf3_poletop_abcn_300";
  power_rating 300.000;
  primary_voltage 7199.558;
  secondary_voltage 277.128;
  connect_type WYE_WYE;
  resistance 0.013000;
  reactance 0.048300;
  shunt_reactance 44.444444;
  shunt_resistance 217.391304;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_10";
  power_rating 10.000;
  powerA_rating 10.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00950000+0.0124800j;
  impedance1 0.0190000+0.00624000j;
  impedance2 0.0190000+0.00624000j;
  shunt_reactance 34.246575;
  shunt_resistance 147.058824;
}
object transformer_configuration {
  name "xcon_xfcode_xf3_poletop_abcn_500";
  power_rating 500.000;
  primary_voltage 7199.558;
  secondary_voltage 277.128;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.048800;
  shunt_reactance 44.247788;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_50";
  power_rating 50.000;
  powerA_rating 50.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00650000+0.0169920j;
  impedance1 0.0130000+0.00849600j;
  impedance2 0.0130000+0.00849600j;
  shunt_reactance 64.935065;
  shunt_resistance 222.222222;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_bs_25";
  power_rating 25.000;
  powerA_rating 0.0;
  powerB_rating 25.000;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00800000+0.0144960j;
  impedance1 0.0160000+0.00724800j;
  impedance2 0.0160000+0.00724800j;
  shunt_reactance 51.813472;
  shunt_resistance 192.307692;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_padmount_cs_5";
  power_rating 5.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.0105000+0.0146880j;
  impedance1 0.0210000+0.00734400j;
  impedance2 0.0210000+0.00734400j;
  shunt_reactance 29.585799;
  shunt_resistance 111.111111;
}
object transformer_configuration {
  name "xcon_xfcode_xf1_poletop_as_100";
  power_rating 100.000;
  powerA_rating 100.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0210240j;
  impedance1 0.0120000+0.0105120j;
  impedance2 0.0120000+0.0105120j;
  shunt_reactance 68.965517;
  shunt_resistance 250.000000;
}
object capacitor {
  name "cap_r2-12-47-2_cap_3";
  parent "r2-12-47-2_cap_3";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7200.14;
  capacitor_A 400000.00;
  switchA CLOSED;
  capacitor_B 400000.00;
  switchB CLOSED;
  capacitor_C 400000.00;
  switchC CLOSED;
  control MANUAL; // VOLT;
  voltage_set_low 7100.00;
  voltage_set_high 7300.00;
  pt_phase C;
	control_level BANK;
  dwell_time 30.00;
}
object capacitor {
  name "cap_r2-12-47-2_cap_4";
  parent "r2-12-47-2_cap_4";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7200.14;
  capacitor_A 400000.00;
  switchA CLOSED;
  capacitor_B 400000.00;
  switchB CLOSED;
  capacitor_C 400000.00;
  switchC CLOSED;
  control MANUAL; // VOLT;
  voltage_set_low 7100.00;
  voltage_set_high 7300.00;
  pt_phase C;
	control_level BANK;
  dwell_time 30.00;
}
object capacitor {
  name "cap_r2-12-47-2_cap_1";
  parent "r2-12-47-2_cap_1";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7200.14;
  capacitor_A 400000.00;
  switchA CLOSED;
  capacitor_B 400000.00;
  switchB CLOSED;
  capacitor_C 400000.00;
  switchC CLOSED;
  control MANUAL; // VOLT;
  voltage_set_low 7100.00;
  voltage_set_high 7300.00;
  pt_phase C;
	control_level BANK;
  dwell_time 30.00;
}
object capacitor {
  name "cap_r2-12-47-2_cap_2";
  parent "r2-12-47-2_cap_2";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7200.14;
  capacitor_A 300000.00;
  switchA CLOSED;
  capacitor_B 300000.00;
  switchB CLOSED;
  capacitor_C 300000.00;
  switchC CLOSED;
  control MANUAL; // VOLT;
  voltage_set_low 7100.00;
  voltage_set_high 7300.00;
  pt_phase C;
	control_level BANK;
  dwell_time 30.00;
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_151";
  from "r2-12-47-2_tn_151";
  to "r2-12-47-2_tm_151";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_152";
  from "r2-12-47-2_tn_152";
  to "r2-12-47-2_tm_152";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_150";
  from "r2-12-47-2_tn_150";
  to "r2-12-47-2_tm_150";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_148";
  from "r2-12-47-2_tn_148";
  to "r2-12-47-2_tm_148";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_149";
  from "r2-12-47-2_tn_149";
  to "r2-12-47-2_tm_149";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_146";
  from "r2-12-47-2_tn_146";
  to "r2-12-47-2_tm_146";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_147";
  from "r2-12-47-2_tn_147";
  to "r2-12-47-2_tm_147";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_97";
  from "r2-12-47-2_node_138";
  to "r2-12-47-2_node_141";
  phases C;
  length 272.8250;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_144";
  from "r2-12-47-2_tn_144";
  to "r2-12-47-2_tm_144";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_98";
  from "r2-12-47-2_node_132";
  to "r2-12-47-2_node_139";
  phases A;
  length 215.6840;
  configuration "lcon_id_60_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_145";
  from "r2-12-47-2_tn_145";
  to "r2-12-47-2_tm_145";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_99";
  from "r2-12-47-2_node_2";
  to "r2-12-47-2_node_142";
  phases ABC;
  length 647.4419;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_142";
  from "r2-12-47-2_tn_142";
  to "r2-12-47-2_tm_142";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_143";
  from "r2-12-47-2_tn_143";
  to "r2-12-47-2_tm_143";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_93";
  from "r2-12-47-2_node_131";
  to "r2-12-47-2_node_136";
  phases A;
  length 115.1721;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_94";
  from "r2-12-47-2_node_132";
  to "r2-12-47-2_node_135";
  phases A;
  length 55.3910;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_95";
  from "r2-12-47-2_node_134";
  to "r2-12-47-2_node_77";
  phases C;
  length 485.6489;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_96";
  from "r2-12-47-2_node_134";
  to "r2-12-47-2_node_138";
  phases C;
  length 97.6718;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_90";
  from "r2-12-47-2_node_86";
  to "r2-12-47-2_node_13";
  phases B;
  length 622.1414;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_91";
  from "r2-12-47-2_node_130";
  to "r2-12-47-2_node_137";
  phases B;
  length 173.6532;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_92";
  from "r2-12-47-2_node_126";
  to "r2-12-47-2_node_133";
  phases B;
  length 444.1881;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ul_6";
  from "r2-12-47-2_node_105";
  to "r2-12-47-2_node_252";
  phases C;
  length 540.7299;
  configuration "lcon_id_70_C";
}
object overhead_line {
  name "line_r2-12-47-2_ul_7";
  from "r2-12-47-2_node_108";
  to "r2-12-47-2_node_107";
  phases B;
  length 407.0075;
  configuration "lcon_id_67_B";
}
object overhead_line {
  name "line_r2-12-47-2_ul_4";
  from "r2-12-47-2_node_96";
  to "r2-12-47-2_node_105";
  phases C;
  length 390.0871;
  configuration "lcon_id_96_C";
}
object overhead_line {
  name "line_r2-12-47-2_ul_5";
  from "r2-12-47-2_node_106";
  to "r2-12-47-2_node_251";
  phases B;
  length 1325.4143;
  configuration "lcon_id_67_B";
}
object overhead_line {
  name "line_r2-12-47-2_ul_2";
  from "r2-12-47-2_node_99";
  to "r2-12-47-2_node_95";
  phases C;
  length 985.4281;
  configuration "lcon_id_70_C";
}
object overhead_line {
  name "line_r2-12-47-2_ul_3";
  from "r2-12-47-2_node_98";
  to "r2-12-47-2_node_96";
  phases C;
  length 979.4979;
  configuration "lcon_id_70_C";
}
object overhead_line {
  name "line_r2-12-47-2_ul_1";
  from "r2-12-47-2_node_11";
  to "r2-12-47-2_node_1";
  phases ABC;
  length 2813.3215;
  configuration "lcon_id_69_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_140";
  from "r2-12-47-2_tn_140";
  to "r2-12-47-2_tm_140";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_141";
  from "r2-12-47-2_tn_141";
  to "r2-12-47-2_tm_141";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ul_8";
  from "r2-12-47-2_node_207";
  to "r2-12-47-2_node_48";
  phases B;
  length 138.9825;
  configuration "lcon_id_67_B";
}
object overhead_line {
  name "line_r2-12-47-2_ul_9";
  from "r2-12-47-2_node_244";
  to "r2-12-47-2_node_245";
  phases ABC;
  length 421.5077;
  configuration "lcon_id_69_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_137";
  from "r2-12-47-2_tn_137";
  to "r2-12-47-2_tm_137";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_138";
  from "r2-12-47-2_tn_138";
  to "r2-12-47-2_tm_138";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_135";
  from "r2-12-47-2_tn_135";
  to "r2-12-47-2_tm_135";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_136";
  from "r2-12-47-2_tn_136";
  to "r2-12-47-2_tm_136";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_133";
  from "r2-12-47-2_tn_133";
  to "r2-12-47-2_tm_133";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_134";
  from "r2-12-47-2_tn_134";
  to "r2-12-47-2_tm_134";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_131";
  from "r2-12-47-2_tn_131";
  to "r2-12-47-2_tm_131";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_132";
  from "r2-12-47-2_tn_132";
  to "r2-12-47-2_tm_132";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_139";
  from "r2-12-47-2_tn_139";
  to "r2-12-47-2_tm_139";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_173";
  from "r2-12-47-2_tn_173";
  to "r2-12-47-2_tm_173";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_174";
  from "r2-12-47-2_tn_174";
  to "r2-12-47-2_tm_174";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_171";
  from "r2-12-47-2_tn_171";
  to "r2-12-47-2_tm_171";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_172";
  from "r2-12-47-2_tn_172";
  to "r2-12-47-2_tm_172";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_21";
  from "r2-12-47-2_tn_21";
  to "r2-12-47-2_tm_21";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_170";
  from "r2-12-47-2_tn_170";
  to "r2-12-47-2_tm_170";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_22";
  from "r2-12-47-2_tn_22";
  to "r2-12-47-2_tm_22";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_20";
  from "r2-12-47-2_tn_20";
  to "r2-12-47-2_tm_20";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_79";
  from "r2-12-47-2_node_118";
  to "r2-12-47-2_node_120";
  phases B;
  length 181.7133;
  configuration "lcon_id_79_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_25";
  from "r2-12-47-2_tn_25";
  to "r2-12-47-2_tm_25";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_26";
  from "r2-12-47-2_tn_26";
  to "r2-12-47-2_tm_26";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_168";
  from "r2-12-47-2_tn_168";
  to "r2-12-47-2_tm_168";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_23";
  from "r2-12-47-2_tn_23";
  to "r2-12-47-2_tm_23";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_169";
  from "r2-12-47-2_tn_169";
  to "r2-12-47-2_tm_169";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_24";
  from "r2-12-47-2_tn_24";
  to "r2-12-47-2_tm_24";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_75";
  from "r2-12-47-2_node_114";
  to "r2-12-47-2_node_116";
  phases A;
  length 466.3985;
  configuration "lcon_id_62_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_166";
  from "r2-12-47-2_tn_166";
  to "r2-12-47-2_tm_166";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_29";
  from "r2-12-47-2_tn_29";
  to "r2-12-47-2_tm_29";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_76";
  from "r2-12-47-2_node_17";
  to "r2-12-47-2_node_111";
  phases ABC;
  length 865.0458;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_167";
  from "r2-12-47-2_tn_167";
  to "r2-12-47-2_tm_167";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_77";
  from "r2-12-47-2_node_14";
  to "r2-12-47-2_node_80";
  phases B;
  length 637.8117;
  configuration "lcon_id_97_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_164";
  from "r2-12-47-2_tn_164";
  to "r2-12-47-2_tm_164";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_27";
  from "r2-12-47-2_tn_27";
  to "r2-12-47-2_tm_27";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_78";
  from "r2-12-47-2_node_118";
  to "r2-12-47-2_node_119";
  phases B;
  length 105.6519;
  configuration "lcon_id_79_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_165";
  from "r2-12-47-2_tn_165";
  to "r2-12-47-2_tm_165";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_28";
  from "r2-12-47-2_tn_28";
  to "r2-12-47-2_tm_28";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_71";
  from "r2-12-47-2_node_112";
  to "r2-12-47-2_node_146";
  phases ABC;
  length 281.0751;
  configuration "lcon_id_81_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_72";
  from "r2-12-47-2_node_16";
  to "r2-12-47-2_node_17";
  phases ABC;
  length 282.2152;
  configuration "lcon_id_66_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_73";
  from "r2-12-47-2_node_248";
  to "r2-12-47-2_node_14";
  phases BC;
  length 563.1003;
  configuration "lcon_id_73_BC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_74";
  from "r2-12-47-2_node_247";
  to "r2-12-47-2_node_115";
  phases A;
  length 926.4870;
  configuration "lcon_id_62_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_70";
  from "r2-12-47-2_node_111";
  to "r2-12-47-2_node_6";
  phases ABC;
  length 143.0526;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_162";
  from "r2-12-47-2_tn_162";
  to "r2-12-47-2_tm_162";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_163";
  from "r2-12-47-2_tn_163";
  to "r2-12-47-2_tm_163";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_160";
  from "r2-12-47-2_tn_160";
  to "r2-12-47-2_tm_160";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_161";
  from "r2-12-47-2_tn_161";
  to "r2-12-47-2_tm_161";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_10";
  from "r2-12-47-2_tn_10";
  to "r2-12-47-2_tm_10";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_11";
  from "r2-12-47-2_tn_11";
  to "r2-12-47-2_tm_11";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_14";
  from "r2-12-47-2_tn_14";
  to "r2-12-47-2_tm_14";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_159";
  from "r2-12-47-2_tn_159";
  to "r2-12-47-2_tm_159";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_15";
  from "r2-12-47-2_tn_15";
  to "r2-12-47-2_tm_15";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_12";
  from "r2-12-47-2_tn_12";
  to "r2-12-47-2_tm_12";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_157";
  from "r2-12-47-2_tn_157";
  to "r2-12-47-2_tm_157";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_13";
  from "r2-12-47-2_tn_13";
  to "r2-12-47-2_tm_13";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_158";
  from "r2-12-47-2_tn_158";
  to "r2-12-47-2_tm_158";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_86";
  from "r2-12-47-2_node_79";
  to "r2-12-47-2_node_86";
  phases B;
  length 262.3948;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_155";
  from "r2-12-47-2_tn_155";
  to "r2-12-47-2_tm_155";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_18";
  from "r2-12-47-2_tn_18";
  to "r2-12-47-2_tm_18";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_87";
  from "r2-12-47-2_node_121";
  to "r2-12-47-2_node_127";
  phases B;
  length 586.0007;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_156";
  from "r2-12-47-2_tn_156";
  to "r2-12-47-2_tm_156";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_19";
  from "r2-12-47-2_tn_19";
  to "r2-12-47-2_tm_19";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_88";
  from "r2-12-47-2_node_110";
  to "r2-12-47-2_node_38";
  phases ABC;
  length 288.7553;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_153";
  from "r2-12-47-2_tn_153";
  to "r2-12-47-2_tm_153";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_16";
  from "r2-12-47-2_tn_16";
  to "r2-12-47-2_tm_16";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_89";
  from "r2-12-47-2_node_128";
  to "r2-12-47-2_node_134";
  phases C;
  length 301.4655;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_154";
  from "r2-12-47-2_tn_154";
  to "r2-12-47-2_tm_154";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_17";
  from "r2-12-47-2_tn_17";
  to "r2-12-47-2_tm_17";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_82";
  from "r2-12-47-2_node_120";
  to "r2-12-47-2_node_79";
  phases B;
  length 168.7131;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_83";
  from "r2-12-47-2_node_120";
  to "r2-12-47-2_node_81";
  phases B;
  length 146.0727;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_84";
  from "r2-12-47-2_node_121";
  to "r2-12-47-2_node_125";
  phases B;
  length 496.4791;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_85";
  from "r2-12-47-2_node_83";
  to "r2-12-47-2_node_124";
  phases C;
  length 353.9565;
  configuration "lcon_id_85_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_80";
  from "r2-12-47-2_node_117";
  to "r2-12-47-2_node_83";
  phases C;
  length 689.9326;
  configuration "lcon_id_72_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_81";
  from "r2-12-47-2_node_117";
  to "r2-12-47-2_node_122";
  phases C;
  length 629.4115;
  configuration "lcon_id_72_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_104";
  from "r2-12-47-2_tn_104";
  to "r2-12-47-2_tm_104";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_105";
  from "r2-12-47-2_tn_105";
  to "r2-12-47-2_tm_105";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_102";
  from "r2-12-47-2_tn_102";
  to "r2-12-47-2_tm_102";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_103";
  from "r2-12-47-2_tn_103";
  to "r2-12-47-2_tm_103";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_100";
  from "r2-12-47-2_tn_100";
  to "r2-12-47-2_tm_100";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_101";
  from "r2-12-47-2_tn_101";
  to "r2-12-47-2_tm_101";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_108";
  from "r2-12-47-2_tn_108";
  to "r2-12-47-2_tm_108";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_109";
  from "r2-12-47-2_tn_109";
  to "r2-12-47-2_tm_109";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_106";
  from "r2-12-47-2_tn_106";
  to "r2-12-47-2_tm_106";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_107";
  from "r2-12-47-2_tn_107";
  to "r2-12-47-2_tm_107";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_130";
  from "r2-12-47-2_tn_130";
  to "r2-12-47-2_tm_130";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_126";
  from "r2-12-47-2_tn_126";
  to "r2-12-47-2_tm_126";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_127";
  from "r2-12-47-2_tn_127";
  to "r2-12-47-2_tm_127";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_124";
  from "r2-12-47-2_tn_124";
  to "r2-12-47-2_tm_124";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_125";
  from "r2-12-47-2_tn_125";
  to "r2-12-47-2_tm_125";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_122";
  from "r2-12-47-2_tn_122";
  to "r2-12-47-2_tm_122";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_123";
  from "r2-12-47-2_tn_123";
  to "r2-12-47-2_tm_123";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_120";
  from "r2-12-47-2_tn_120";
  to "r2-12-47-2_tm_120";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_121";
  from "r2-12-47-2_tn_121";
  to "r2-12-47-2_tm_121";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_128";
  from "r2-12-47-2_tn_128";
  to "r2-12-47-2_tm_128";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_129";
  from "r2-12-47-2_tn_129";
  to "r2-12-47-2_tm_129";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ul_11";
  from "r2-12-47-2_node_245";
  to "r2-12-47-2_node_11";
  phases ABC;
  length 424.8078;
  configuration "lcon_id_69_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ul_12";
  from "r2-12-47-2_node_245";
  to "r2-12-47-2_node_12";
  phases C;
  length 29.9505;
  configuration "lcon_id_70_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_115";
  from "r2-12-47-2_tn_115";
  to "r2-12-47-2_tm_115";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_116";
  from "r2-12-47-2_tn_116";
  to "r2-12-47-2_tm_116";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_113";
  from "r2-12-47-2_tn_113";
  to "r2-12-47-2_tm_113";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_114";
  from "r2-12-47-2_tn_114";
  to "r2-12-47-2_tm_114";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_111";
  from "r2-12-47-2_tn_111";
  to "r2-12-47-2_tm_111";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_112";
  from "r2-12-47-2_tn_112";
  to "r2-12-47-2_tm_112";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_110";
  from "r2-12-47-2_tn_110";
  to "r2-12-47-2_tm_110";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_119";
  from "r2-12-47-2_tn_119";
  to "r2-12-47-2_tm_119";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_117";
  from "r2-12-47-2_tn_117";
  to "r2-12-47-2_tm_117";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_118";
  from "r2-12-47-2_tn_118";
  to "r2-12-47-2_tm_118";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ul_10";
  from "r2-12-47-2_node_245";
  to "r2-12-47-2_node_8";
  phases B;
  length 30.1306;
  configuration "lcon_id_67_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_118";
  from "r2-12-47-2_node_32";
  to "r2-12-47-2_node_172";
  phases A;
  length 776.8542;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_119";
  from "r2-12-47-2_node_30";
  to "r2-12-47-2_node_162";
  phases B;
  length 482.0788;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_116";
  from "r2-12-47-2_node_152";
  to "r2-12-47-2_node_7";
  phases ABC;
  length 196.2036;
  configuration "lcon_id_66_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_117";
  from "r2-12-47-2_node_78";
  to "r2-12-47-2_node_156";
  phases C;
  length 611.8612;
  configuration "lcon_id_72_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_114";
  from "r2-12-47-2_node_150";
  to "r2-12-47-2_node_5";
  phases C;
  length 259.3248;
  configuration "lcon_id_65_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_115";
  from "r2-12-47-2_node_151";
  to "r2-12-47-2_node_31";
  phases B;
  length 118.5222;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_80";
  from "r2-12-47-2_tn_80";
  to "r2-12-47-2_tm_80";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_112";
  from "r2-12-47-2_node_149";
  to "r2-12-47-2_node_157";
  phases B;
  length 314.2958;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_113";
  from "r2-12-47-2_node_149";
  to "r2-12-47-2_node_158";
  phases B;
  length 328.0360;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_110";
  from "r2-12-47-2_node_146";
  to "r2-12-47-2_node_1462";
  phases ABC;
  length 457.5084;
  configuration "lcon_id_81_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_83";
  from "r2-12-47-2_tn_83";
  to "r2-12-47-2_tm_83";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_111";
  from "r2-12-47-2_node_131";
  to "r2-12-47-2_node_32";
  phases A;
  length 942.4773;
  configuration "lcon_id_60_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_84";
  from "r2-12-47-2_tn_84";
  to "r2-12-47-2_tm_84";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_81";
  from "r2-12-47-2_tn_81";
  to "r2-12-47-2_tm_81";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_82";
  from "r2-12-47-2_tn_82";
  to "r2-12-47-2_tm_82";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_17";
  from "r2-12-47-2_node_21";
  to "r2-12-47-2_node_61";
  phases A;
  length 262.7548;
  configuration "lcon_id_78_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_87";
  from "r2-12-47-2_tn_87";
  to "r2-12-47-2_tm_87";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_18";
  from "r2-12-47-2_node_22";
  to "r2-12-47-2_node_216";
  phases B;
  length 388.3871;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_88";
  from "r2-12-47-2_tn_88";
  to "r2-12-47-2_tm_88";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_19";
  from "r2-12-47-2_node_22";
  to "r2-12-47-2_node_214";
  phases B;
  length 150.1928;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_85";
  from "r2-12-47-2_tn_85";
  to "r2-12-47-2_tm_85";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_86";
  from "r2-12-47-2_tn_86";
  to "r2-12-47-2_tm_86";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_13";
  from "r2-12-47-2_node_18";
  to "r2-12-47-2_node_221";
  phases ABC;
  length 130.4924;
  configuration "lcon_id_75_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_14";
  from "r2-12-47-2_node_19";
  to "r2-12-47-2_node_24";
  phases ABC;
  length 296.5654;
  configuration "lcon_id_76_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_15";
  from "r2-12-47-2_node_20";
  to "r2-12-47-2_node_230";
  phases A;
  length 328.3260;
  configuration "lcon_id_77_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_89";
  from "r2-12-47-2_tn_89";
  to "r2-12-47-2_tm_89";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_16";
  from "r2-12-47-2_node_21";
  to "r2-12-47-2_node_20";
  phases A;
  length 99.4718;
  configuration "lcon_id_77_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_10";
  from "r2-12-47-2_node_14";
  to "r2-12-47-2_node_117";
  phases C;
  length 358.9066;
  configuration "lcon_id_72_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_11";
  from "r2-12-47-2_node_15";
  to "r2-12-47-2_node_16";
  phases ABC;
  length 227.7742;
  configuration "lcon_id_66_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_12";
  from "r2-12-47-2_node_1";
  to "r2-12-47-2_node_15";
  phases ABC;
  length 722.5032;
  configuration "lcon_id_68_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_107";
  from "r2-12-47-2_node_144";
  to "r2-12-47-2_node_150";
  phases C;
  length 368.2167;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_108";
  from "r2-12-47-2_node_35";
  to "r2-12-47-2_node_151";
  phases B;
  length 350.6264;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_105";
  from "r2-12-47-2_node_138";
  to "r2-12-47-2_node_75";
  phases C;
  length 583.5507;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_106";
  from "r2-12-47-2_node_144";
  to "r2-12-47-2_node_148";
  phases C;
  length 267.1249;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_103";
  from "r2-12-47-2_node_142";
  to "r2-12-47-2_node_33";
  phases AB;
  length 77.1014;
  configuration "lcon_id_80_AB";
}
object overhead_line {
  name "line_r2-12-47-2_ol_104";
  from "r2-12-47-2_node_142";
  to "r2-12-47-2_node_72";
  phases ABC;
  length 431.7079;
  configuration "lcon_id_66_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_101";
  from "r2-12-47-2_node_13";
  to "r2-12-47-2_node_145";
  phases B;
  length 536.1998;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_102";
  from "r2-12-47-2_node_141";
  to "r2-12-47-2_node_144";
  phases C;
  length 189.0635;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_72";
  from "r2-12-47-2_tn_72";
  to "r2-12-47-2_tm_72";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_100";
  from "r2-12-47-2_node_137";
  to "r2-12-47-2_node_140";
  phases B;
  length 137.3715;
  configuration "lcon_id_95_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_73";
  from "r2-12-47-2_tn_73";
  to "r2-12-47-2_tm_73";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_70";
  from "r2-12-47-2_tn_70";
  to "r2-12-47-2_tm_70";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_71";
  from "r2-12-47-2_tn_71";
  to "r2-12-47-2_tm_71";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_28";
  from "r2-12-47-2_node_44";
  to "r2-12-47-2_node_43";
  phases ABC;
  length 239.7744;
  configuration "lcon_id_81_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_76";
  from "r2-12-47-2_tn_76";
  to "r2-12-47-2_tm_76";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_29";
  from "r2-12-47-2_node_46";
  to "r2-12-47-2_node_45";
  phases ABC;
  length 103.5419;
  configuration "lcon_id_81_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_77";
  from "r2-12-47-2_tn_77";
  to "r2-12-47-2_tm_77";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_74";
  from "r2-12-47-2_tn_74";
  to "r2-12-47-2_tm_74";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_75";
  from "r2-12-47-2_tn_75";
  to "r2-12-47-2_tm_75";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_24";
  from "r2-12-47-2_node_34";
  to "r2-12-47-2_node_112";
  phases ABC;
  length 474.3687;
  configuration "lcon_id_81_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_25";
  from "r2-12-47-2_node_36";
  to "r2-12-47-2_node_149";
  phases B;
  length 152.5328;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_26";
  from "r2-12-47-2_node_38";
  to "r2-12-47-2_node_37";
  phases ABC;
  length 188.7535;
  configuration "lcon_id_82_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_78";
  from "r2-12-47-2_tn_78";
  to "r2-12-47-2_tm_78";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_27";
  from "r2-12-47-2_node_38";
  to "r2-12-47-2_node_39";
  phases ABC;
  length 93.3417;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_79";
  from "r2-12-47-2_tn_79";
  to "r2-12-47-2_tm_79";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_20";
  from "r2-12-47-2_node_25";
  to "r2-12-47-2_node_223";
  phases ABC;
  length 105.4419;
  configuration "lcon_id_76_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_21";
  from "r2-12-47-2_node_29";
  to "r2-12-47-2_node_123";
  phases C;
  length 74.2014;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_22";
  from "r2-12-47-2_node_186";
  to "r2-12-47-2_node_198";
  phases A;
  length 459.0484;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_23";
  from "r2-12-47-2_node_31";
  to "r2-12-47-2_node_84";
  phases B;
  length 437.8080;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_109";
  from "r2-12-47-2_node_141";
  to "r2-12-47-2_node_147";
  phases C;
  length 428.8979;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_138";
  from "r2-12-47-2_node_184";
  to "r2-12-47-2_node_187";
  phases ABC;
  length 180.2633;
  configuration "lcon_id_88_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_139";
  from "r2-12-47-2_node_185";
  to "r2-12-47-2_node_92";
  phases C;
  length 459.3884;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_136";
  from "r2-12-47-2_node_89";
  to "r2-12-47-2_node_88";
  phases ABC;
  length 446.5382;
  configuration "lcon_id_81_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_137";
  from "r2-12-47-2_node_30";
  to "r2-12-47-2_node_186";
  phases A;
  length 1637.0300;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_134";
  from "r2-12-47-2_node_162";
  to "r2-12-47-2_node_180";
  phases B;
  length 715.3131;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_135";
  from "r2-12-47-2_node_177";
  to "r2-12-47-2_node_182";
  phases C;
  length 212.3539;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_132";
  from "r2-12-47-2_node_176";
  to "r2-12-47-2_node_89";
  phases ABC;
  length 239.5044;
  configuration "lcon_id_81_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_133";
  from "r2-12-47-2_node_176";
  to "r2-12-47-2_node_94";
  phases B;
  length 33.4306;
  configuration "lcon_id_86_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_130";
  from "r2-12-47-2_node_168";
  to "r2-12-47-2_node_91";
  phases C;
  length 143.7126;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_131";
  from "r2-12-47-2_node_168";
  to "r2-12-47-2_node_176";
  phases ABC;
  length 163.1230;
  configuration "lcon_id_81_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_129";
  from "r2-12-47-2_node_153";
  to "r2-12-47-2_node_169";
  phases C;
  length 583.0907;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_127";
  from "r2-12-47-2_node_166";
  to "r2-12-47-2_node_167";
  phases C;
  length 63.0912;
  configuration "lcon_id_65_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_128";
  from "r2-12-47-2_node_166";
  to "r2-12-47-2_node_178";
  phases C;
  length 464.6985;
  configuration "lcon_id_65_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_125";
  from "r2-12-47-2_node_90";
  to "r2-12-47-2_node_168";
  phases ABC;
  length 354.2665;
  configuration "lcon_id_81_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_90";
  from "r2-12-47-2_tn_90";
  to "r2-12-47-2_tm_90";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_126";
  from "r2-12-47-2_node_162";
  to "r2-12-47-2_node_171";
  phases B;
  length 307.1656;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_91";
  from "r2-12-47-2_tn_91";
  to "r2-12-47-2_tm_91";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_123";
  from "r2-12-47-2_node_150";
  to "r2-12-47-2_node_159";
  phases C;
  length 344.9663;
  configuration "lcon_id_65_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_124";
  from "r2-12-47-2_node_75";
  to "r2-12-47-2_node_76";
  phases C;
  length 843.0754;
  configuration "lcon_id_85_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_121";
  from "r2-12-47-2_node_158";
  to "r2-12-47-2_node_164";
  phases B;
  length 280.8151;
  configuration "lcon_id_79_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_94";
  from "r2-12-47-2_tn_94";
  to "r2-12-47-2_tm_94";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_122";
  from "r2-12-47-2_node_158";
  to "r2-12-47-2_node_165";
  phases B;
  length 281.7852;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_95";
  from "r2-12-47-2_tn_95";
  to "r2-12-47-2_tm_95";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_92";
  from "r2-12-47-2_tn_92";
  to "r2-12-47-2_tm_92";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_120";
  from "r2-12-47-2_node_154";
  to "r2-12-47-2_node_163";
  phases A;
  length 433.6979;
  configuration "lcon_id_60_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_93";
  from "r2-12-47-2_tn_93";
  to "r2-12-47-2_tm_93";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_98";
  from "r2-12-47-2_tn_98";
  to "r2-12-47-2_tm_98";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_99";
  from "r2-12-47-2_tn_99";
  to "r2-12-47-2_tm_99";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_96";
  from "r2-12-47-2_tn_96";
  to "r2-12-47-2_tm_96";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_97";
  from "r2-12-47-2_tn_97";
  to "r2-12-47-2_tm_97";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_5";
  from "r2-12-47-2_tn_5";
  to "r2-12-47-2_tm_5";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_6";
  from "r2-12-47-2_tn_6";
  to "r2-12-47-2_tm_6";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_3";
  from "r2-12-47-2_tn_3";
  to "r2-12-47-2_tm_3";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_4";
  from "r2-12-47-2_tn_4";
  to "r2-12-47-2_tm_4";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_158";
  from "r2-12-47-2_node_47";
  to "r2-12-47-2_node_46";
  phases ABC;
  length 469.6186;
  configuration "lcon_id_81_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_1";
  from "r2-12-47-2_tn_1";
  to "r2-12-47-2_tm_1";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_159";
  from "r2-12-47-2_node_211";
  to "r2-12-47-2_node_22";
  phases B;
  length 383.5070;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_2";
  from "r2-12-47-2_tn_2";
  to "r2-12-47-2_tm_2";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_156";
  from "r2-12-47-2_node_206";
  to "r2-12-47-2_node_209";
  phases A;
  length 114.1621;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_157";
  from "r2-12-47-2_node_206";
  to "r2-12-47-2_node_210";
  phases A;
  length 229.5942;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_154";
  from "r2-12-47-2_node_186";
  to "r2-12-47-2_node_206";
  phases A;
  length 994.3382;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_155";
  from "r2-12-47-2_node_205";
  to "r2-12-47-2_node_208";
  phases A;
  length 174.4032;
  configuration "lcon_id_60_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_40";
  from "r2-12-47-2_tn_40";
  to "r2-12-47-2_tm_40";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_152";
  from "r2-12-47-2_node_92";
  to "r2-12-47-2_node_93";
  phases C;
  length 315.0658;
  configuration "lcon_id_65_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_153";
  from "r2-12-47-2_node_191";
  to "r2-12-47-2_node_202";
  phases A;
  length 443.1681;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_150";
  from "r2-12-47-2_node_193";
  to "r2-12-47-2_node_204";
  phases C;
  length 606.1411;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_191";
  from "r2-12-47-2_tn_191";
  to "r2-12-47-2_tm_191";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_43";
  from "r2-12-47-2_tn_43";
  to "r2-12-47-2_tm_43";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_9";
  from "r2-12-47-2_tn_9";
  to "r2-12-47-2_tm_9";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_151";
  from "r2-12-47-2_node_179";
  to "r2-12-47-2_node_200";
  phases C;
  length 1103.0402;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_192";
  from "r2-12-47-2_tn_192";
  to "r2-12-47-2_tm_192";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_44";
  from "r2-12-47-2_tn_44";
  to "r2-12-47-2_tm_44";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_41";
  from "r2-12-47-2_tn_41";
  to "r2-12-47-2_tm_41";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_7";
  from "r2-12-47-2_tn_7";
  to "r2-12-47-2_tm_7";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_190";
  from "r2-12-47-2_tn_190";
  to "r2-12-47-2_tm_190";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_42";
  from "r2-12-47-2_tn_42";
  to "r2-12-47-2_tm_42";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_8";
  from "r2-12-47-2_tn_8";
  to "r2-12-47-2_tm_8";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_57";
  from "r2-12-47-2_node_74";
  to "r2-12-47-2_node_69";
  phases ABC;
  length 396.3773;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_47";
  from "r2-12-47-2_tn_47";
  to "r2-12-47-2_tm_47";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_58";
  from "r2-12-47-2_node_74";
  to "r2-12-47-2_node_249";
  phases ABC;
  length 12.1402;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_48";
  from "r2-12-47-2_tn_48";
  to "r2-12-47-2_tm_48";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_59";
  from "r2-12-47-2_node_76";
  to "r2-12-47-2_node_170";
  phases C;
  length 72.8813;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_45";
  from "r2-12-47-2_tn_45";
  to "r2-12-47-2_tm_45";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_46";
  from "r2-12-47-2_tn_46";
  to "r2-12-47-2_tm_46";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_53";
  from "r2-12-47-2_node_69";
  to "r2-12-47-2_node_184";
  phases ABC;
  length 143.1426;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_188";
  from "r2-12-47-2_tn_188";
  to "r2-12-47-2_tm_188";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_54";
  from "r2-12-47-2_node_70";
  to "r2-12-47-2_node_196";
  phases ABC;
  length 192.2035;
  configuration "lcon_id_94_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_189";
  from "r2-12-47-2_tn_189";
  to "r2-12-47-2_tm_189";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_55";
  from "r2-12-47-2_node_72";
  to "r2-12-47-2_node_152";
  phases ABC;
  length 94.9917;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_186";
  from "r2-12-47-2_tn_186";
  to "r2-12-47-2_tm_186";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_49";
  from "r2-12-47-2_tn_49";
  to "r2-12-47-2_tm_49";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_56";
  from "r2-12-47-2_node_73";
  to "r2-12-47-2_node_74";
  phases ABC;
  length 325.9360;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_187";
  from "r2-12-47-2_tn_187";
  to "r2-12-47-2_tm_187";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_50";
  from "r2-12-47-2_node_65";
  to "r2-12-47-2_node_42";
  phases ABC;
  length 360.8466;
  configuration "lcon_id_88_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_51";
  from "r2-12-47-2_node_67";
  to "r2-12-47-2_node_240";
  phases AC;
  length 319.3459;
  configuration "lcon_id_93_AC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_52";
  from "r2-12-47-2_node_68";
  to "r2-12-47-2_node_47";
  phases ABC;
  length 411.4975;
  configuration "lcon_id_81_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_149";
  from "r2-12-47-2_node_193";
  to "r2-12-47-2_node_199";
  phases C;
  length 211.7939;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_147";
  from "r2-12-47-2_node_190";
  to "r2-12-47-2_node_197";
  phases C;
  length 288.6153;
  configuration "lcon_id_99_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_148";
  from "r2-12-47-2_node_191";
  to "r2-12-47-2_node_194";
  phases A;
  length 104.4019;
  configuration "lcon_id_60_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_145";
  from "r2-12-47-2_node_190";
  to "r2-12-47-2_node_192";
  phases C;
  length 144.5326;
  configuration "lcon_id_99_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_146";
  from "r2-12-47-2_node_190";
  to "r2-12-47-2_node_193";
  phases C;
  length 159.6429;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_143";
  from "r2-12-47-2_node_183";
  to "r2-12-47-2_node_70";
  phases ABC;
  length 353.4065;
  configuration "lcon_id_88_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_184";
  from "r2-12-47-2_tn_184";
  to "r2-12-47-2_tm_184";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_144";
  from "r2-12-47-2_node_88";
  to "r2-12-47-2_node_87";
  phases ABC;
  length 494.1491;
  configuration "lcon_id_81_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_185";
  from "r2-12-47-2_tn_185";
  to "r2-12-47-2_tm_185";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_141";
  from "r2-12-47-2_node_186";
  to "r2-12-47-2_node_188";
  phases A;
  length 79.3315;
  configuration "lcon_id_60_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_182";
  from "r2-12-47-2_tn_182";
  to "r2-12-47-2_tm_182";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_142";
  from "r2-12-47-2_node_175";
  to "r2-12-47-2_node_191";
  phases A;
  length 1006.1884;
  configuration "lcon_id_60_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_183";
  from "r2-12-47-2_tn_183";
  to "r2-12-47-2_tm_183";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_180";
  from "r2-12-47-2_tn_180";
  to "r2-12-47-2_tm_180";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_32";
  from "r2-12-47-2_tn_32";
  to "r2-12-47-2_tm_32";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_140";
  from "r2-12-47-2_node_185";
  to "r2-12-47-2_node_189";
  phases C;
  length 244.6045;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_181";
  from "r2-12-47-2_tn_181";
  to "r2-12-47-2_tm_181";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_33";
  from "r2-12-47-2_tn_33";
  to "r2-12-47-2_tm_33";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_30";
  from "r2-12-47-2_tn_30";
  to "r2-12-47-2_tm_30";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_31";
  from "r2-12-47-2_tn_31";
  to "r2-12-47-2_tm_31";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_68";
  from "r2-12-47-2_node_93";
  to "r2-12-47-2_node_203";
  phases C;
  length 169.8231;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_36";
  from "r2-12-47-2_tn_36";
  to "r2-12-47-2_tm_36";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_69";
  from "r2-12-47-2_node_109";
  to "r2-12-47-2_node_220";
  phases A;
  length 109.7820;
  configuration "lcon_id_62_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_37";
  from "r2-12-47-2_tn_37";
  to "r2-12-47-2_tm_37";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_179";
  from "r2-12-47-2_tn_179";
  to "r2-12-47-2_tm_179";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_34";
  from "r2-12-47-2_tn_34";
  to "r2-12-47-2_tm_34";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_35";
  from "r2-12-47-2_tn_35";
  to "r2-12-47-2_tm_35";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_64";
  from "r2-12-47-2_node_84";
  to "r2-12-47-2_node_173";
  phases B;
  length 189.0135;
  configuration "lcon_id_71_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_177";
  from "r2-12-47-2_tn_177";
  to "r2-12-47-2_tm_177";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_65";
  from "r2-12-47-2_node_85";
  to "r2-12-47-2_node_130";
  phases B;
  length 36.3107;
  configuration "lcon_id_95_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_178";
  from "r2-12-47-2_tn_178";
  to "r2-12-47-2_tm_178";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_66";
  from "r2-12-47-2_node_86";
  to "r2-12-47-2_node_85";
  phases B;
  length 436.2680;
  configuration "lcon_id_79_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_175";
  from "r2-12-47-2_tn_175";
  to "r2-12-47-2_tm_175";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_38";
  from "r2-12-47-2_tn_38";
  to "r2-12-47-2_tm_38";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_67";
  from "r2-12-47-2_node_87";
  to "r2-12-47-2_node_68";
  phases ABC;
  length 110.2920;
  configuration "lcon_id_81_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_176";
  from "r2-12-47-2_tn_176";
  to "r2-12-47-2_tm_176";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_39";
  from "r2-12-47-2_tn_39";
  to "r2-12-47-2_tm_39";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_60";
  from "r2-12-47-2_node_77";
  to "r2-12-47-2_node_78";
  phases C;
  length 42.6608;
  configuration "lcon_id_85_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_61";
  from "r2-12-47-2_node_80";
  to "r2-12-47-2_node_118";
  phases B;
  length 95.6118;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_62";
  from "r2-12-47-2_node_81";
  to "r2-12-47-2_node_82";
  phases B;
  length 197.6036;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_63";
  from "r2-12-47-2_node_82";
  to "r2-12-47-2_node_129";
  phases B;
  length 438.4080;
  configuration "lcon_id_79_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_176";
  from "r2-12-47-2_node_247";
  to "r2-12-47-2_node_114";
  phases A;
  length 483.8889;
  configuration "lcon_id_100_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_61";
  from "r2-12-47-2_tn_61";
  to "r2-12-47-2_tm_61";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_62";
  from "r2-12-47-2_tn_62";
  to "r2-12-47-2_tm_62";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_174";
  from "r2-12-47-2_node_243";
  to "r2-12-47-2_node_10";
  phases ABC;
  length 127.0923;
  configuration "lcon_id_61_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_175";
  from "r2-12-47-2_node_246";
  to "r2-12-47-2_node_3";
  phases A;
  length 259.6118;
  configuration "lcon_id_60_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_60";
  from "r2-12-47-2_tn_60";
  to "r2-12-47-2_tm_60";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_172";
  from "r2-12-47-2_node_239";
  to "r2-12-47-2_node_241";
  phases C;
  length 68.3913;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_39";
  from "r2-12-47-2_node_57";
  to "r2-12-47-2_node_56";
  phases ABC;
  length 129.1324;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_65";
  from "r2-12-47-2_tn_65";
  to "r2-12-47-2_tm_65";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_173";
  from "r2-12-47-2_node_239";
  to "r2-12-47-2_node_242";
  phases C;
  length 351.0064;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_66";
  from "r2-12-47-2_tn_66";
  to "r2-12-47-2_tm_66";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_170";
  from "r2-12-47-2_node_225";
  to "r2-12-47-2_node_234";
  phases C;
  length 438.8080;
  configuration "lcon_id_72_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_63";
  from "r2-12-47-2_tn_63";
  to "r2-12-47-2_tm_63";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_171";
  from "r2-12-47-2_node_66";
  to "r2-12-47-2_node_53";
  phases C;
  length 647.8619;
  configuration "lcon_id_72_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_64";
  from "r2-12-47-2_tn_64";
  to "r2-12-47-2_tm_64";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_35";
  from "r2-12-47-2_node_52";
  to "r2-12-47-2_node_219";
  phases ABC;
  length 150.7028;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_69";
  from "r2-12-47-2_tn_69";
  to "r2-12-47-2_tm_69";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_36";
  from "r2-12-47-2_node_53";
  to "r2-12-47-2_node_239";
  phases C;
  length 448.8882;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_37";
  from "r2-12-47-2_node_55";
  to "r2-12-47-2_node_54";
  phases B;
  length 317.9458;
  configuration "lcon_id_87_B";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_67";
  from "r2-12-47-2_tn_67";
  to "r2-12-47-2_tm_67";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_38";
  from "r2-12-47-2_node_56";
  to "r2-12-47-2_node_62";
  phases ABC;
  length 156.0829;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_68";
  from "r2-12-47-2_tn_68";
  to "r2-12-47-2_tm_68";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_31";
  from "r2-12-47-2_node_49";
  to "r2-12-47-2_node_213";
  phases C;
  length 201.5537;
  configuration "lcon_id_84_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_32";
  from "r2-12-47-2_node_50";
  to "r2-12-47-2_node_215";
  phases C;
  length 161.5530;
  configuration "lcon_id_85_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_33";
  from "r2-12-47-2_node_51";
  to "r2-12-47-2_node_4";
  phases A;
  length 31.2106;
  configuration "lcon_id_63_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_34";
  from "r2-12-47-2_node_51";
  to "r2-12-47-2_node_237";
  phases A;
  length 115.1721;
  configuration "lcon_id_77_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_30";
  from "r2-12-47-2_node_46";
  to "r2-12-47-2_node_212";
  phases C;
  length 47.6809;
  configuration "lcon_id_64_C";
}
object overhead_line {
  name "line_r2-12-47-2_ol_1";
  from "r2-12-47-2_node_3";
  to "r2-12-47-2_node_247";
  phases A;
  length 350.8864;
  configuration "lcon_id_62_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_169";
  from "r2-12-47-2_node_231";
  to "r2-12-47-2_node_238";
  phases B;
  length 349.2264;
  configuration "lcon_id_86_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_167";
  from "r2-12-47-2_node_21";
  to "r2-12-47-2_node_227";
  phases A;
  length 334.0761;
  configuration "lcon_id_77_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_168";
  from "r2-12-47-2_node_228";
  to "r2-12-47-2_node_235";
  phases B;
  length 300.8455;
  configuration "lcon_id_86_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_165";
  from "r2-12-47-2_node_223";
  to "r2-12-47-2_node_26";
  phases ABC;
  length 126.3923;
  configuration "lcon_id_76_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_6";
  from "r2-12-47-2_node_6";
  to "r2-12-47-2_node_28";
  phases ABC;
  length 160.2529;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_50";
  from "r2-12-47-2_tn_50";
  to "r2-12-47-2_tm_50";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_166";
  from "r2-12-47-2_node_223";
  to "r2-12-47-2_node_27";
  phases ABC;
  length 118.7722;
  configuration "lcon_id_81_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_7";
  from "r2-12-47-2_node_7";
  to "r2-12-47-2_node_73";
  phases ABC;
  length 292.4354;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_51";
  from "r2-12-47-2_tn_51";
  to "r2-12-47-2_tm_51";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_163";
  from "r2-12-47-2_node_219";
  to "r2-12-47-2_node_59";
  phases ABC;
  length 131.8324;
  configuration "lcon_id_66_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_8";
  from "r2-12-47-2_node_10";
  to "r2-12-47-2_node_244";
  phases ABC;
  length 1307.8040;
  configuration "lcon_id_68_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_164";
  from "r2-12-47-2_node_221";
  to "r2-12-47-2_node_222";
  phases ABC;
  length 38.2207;
  configuration "lcon_id_75_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_9";
  from "r2-12-47-2_node_13";
  to "r2-12-47-2_node_143";
  phases B;
  length 485.6189;
  configuration "lcon_id_71_B";
}
object overhead_line {
  name "line_r2-12-47-2_ol_161";
  from "r2-12-47-2_node_218";
  to "r2-12-47-2_node_19";
  phases ABC;
  length 143.1026;
  configuration "lcon_id_76_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_2";
  from "r2-12-47-2_node_4";
  to "r2-12-47-2_node_236";
  phases A;
  length 81.5115;
  configuration "lcon_id_63_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_54";
  from "r2-12-47-2_tn_54";
  to "r2-12-47-2_tm_54";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_162";
  from "r2-12-47-2_node_218";
  to "r2-12-47-2_node_23";
  phases ABC;
  length 43.2608;
  configuration "lcon_id_76_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_3";
  from "r2-12-47-2_node_153";
  to "r2-12-47-2_node_160";
  phases C;
  length 277.7651;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_55";
  from "r2-12-47-2_tn_55";
  to "r2-12-47-2_tm_55";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_4";
  from "r2-12-47-2_node_124";
  to "r2-12-47-2_node_128";
  phases C;
  length 235.4343;
  configuration "lcon_id_65_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_52";
  from "r2-12-47-2_tn_52";
  to "r2-12-47-2_tm_52";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_160";
  from "r2-12-47-2_node_43";
  to "r2-12-47-2_node_217";
  phases ABC;
  length 462.9685;
  configuration "lcon_id_66_ABC";
}
object overhead_line {
  name "line_r2-12-47-2_ol_5";
  from "r2-12-47-2_node_5";
  to "r2-12-47-2_node_161";
  phases C;
  length 97.9318;
  configuration "lcon_id_64_C";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_53";
  from "r2-12-47-2_tn_53";
  to "r2-12-47-2_tm_53";
  phases BS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_46";
  from "r2-12-47-2_node_62";
  to "r2-12-47-2_node_40";
  phases ABC;
  length 320.1959;
  configuration "lcon_id_66_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_58";
  from "r2-12-47-2_tn_58";
  to "r2-12-47-2_tm_58";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_47";
  from "r2-12-47-2_node_63";
  to "r2-12-47-2_node_64";
  phases ABC;
  length 153.1228;
  configuration "lcon_id_88_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_59";
  from "r2-12-47-2_tn_59";
  to "r2-12-47-2_tm_59";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_48";
  from "r2-12-47-2_node_63";
  to "r2-12-47-2_node_224";
  phases A;
  length 178.5833;
  configuration "lcon_id_77_A";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_56";
  from "r2-12-47-2_tn_56";
  to "r2-12-47-2_tm_56";
  phases AS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_49";
  from "r2-12-47-2_node_64";
  to "r2-12-47-2_node_65";
  phases ABC;
  length 412.7576;
  configuration "lcon_id_88_ABC";
}
object triplex_line {
  name "tpx_r2-12-47-2_tl_57";
  from "r2-12-47-2_tn_57";
  to "r2-12-47-2_tm_57";
  phases CS;
  length 30.0005;
  configuration "tcon_id_838_12";
}
object overhead_line {
  name "line_r2-12-47-2_ol_42";
  from "r2-12-47-2_node_60";
  to "r2-12-47-2_node_58";
  phases A;
  length 121.9622;
  configuration "lcon_id_90_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_43";
  from "r2-12-47-2_node_60";
  to "r2-12-47-2_node_232";
  phases A;
  length 147.6327;
  configuration "lcon_id_77_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_44";
  from "r2-12-47-2_node_60";
  to "r2-12-47-2_node_233";
  phases A;
  length 239.8444;
  configuration "lcon_id_77_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_45";
  from "r2-12-47-2_node_61";
  to "r2-12-47-2_node_60";
  phases A;
  length 94.5517;
  configuration "lcon_id_91_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_40";
  from "r2-12-47-2_node_58";
  to "r2-12-47-2_node_51";
  phases A;
  length 210.9539;
  configuration "lcon_id_77_A";
}
object overhead_line {
  name "line_r2-12-47-2_ol_41";
  from "r2-12-47-2_node_59";
  to "r2-12-47-2_node_57";
  phases ABC;
  length 133.1624;
  configuration "lcon_id_89_ABC";
}
object switch {
  name "swt_j10";
  from "r2-12-47-2_cap_1";
  to "r2-12-47-2_node_6";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_9";
  from "r2-12-47-2_node_19";
  to "r2-12-47-2_node_18";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_8";
  from "r2-12-47-2_node_17";
  to "r2-12-47-2_node_9";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j12";
  from "r2-12-47-2_cap_3";
  to "r2-12-47-2_node_7";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_7";
  from "r2-12-47-2_node_16";
  to "r2-12-47-2_node_113";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_j11";
  from "r2-12-47-2_cap_2";
  to "r2-12-47-2_node_90";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_6";
  from "r2-12-47-2_node_15";
  to "r2-12-47-2_node_248";
  phases BC;
  status CLOSED;
}
object switch {
  name "swt_j13";
  from "r2-12-47-2_cap_4";
  to "r2-12-47-2_node_59";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_1";
  from "r2-12-47-2_node_1";
  to "r2-12-47-2_node_246";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_5";
  from "r2-12-47-2_node_13";
  to "r2-12-47-2_node_101";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_4";
  from "r2-12-47-2_node_12";
  to "r2-12-47-2_node_99";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_3";
  from "r2-12-47-2_node_11";
  to "r2-12-47-2_node_98";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_2";
  from "r2-12-47-2_node_8";
  to "r2-12-47-2_node_100";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_10";
  from "r2-12-47-2_node_23";
  to "r2-12-47-2_node_109";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_12";
  from "r2-12-47-2_node_28";
  to "r2-12-47-2_node_29";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_11";
  from "r2-12-47-2_node_24";
  to "r2-12-47-2_node_21";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_18";
  from "r2-12-47-2_node_40";
  to "r2-12-47-2_node_229";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_17";
  from "r2-12-47-2_node_39";
  to "r2-12-47-2_node_131";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_19";
  from "r2-12-47-2_node_42";
  to "r2-12-47-2_node_67";
  phases AC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_14";
  from "r2-12-47-2_node_33";
  to "r2-12-47-2_node_30";
  phases AB;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_13";
  from "r2-12-47-2_node_32";
  to "r2-12-47-2_node_154";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_16";
  from "r2-12-47-2_node_37";
  to "r2-12-47-2_node_132";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_15";
  from "r2-12-47-2_node_36";
  to "r2-12-47-2_node_102";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_21";
  from "r2-12-47-2_node_44";
  to "r2-12-47-2_node_50";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_20";
  from "r2-12-47-2_node_42";
  to "r2-12-47-2_node_103";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_23";
  from "r2-12-47-2_node_47";
  to "r2-12-47-2_node_207";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_22";
  from "r2-12-47-2_node_46";
  to "r2-12-47-2_node_49";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_29";
  from "r2-12-47-2_node_62";
  to "r2-12-47-2_node_226";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_28";
  from "r2-12-47-2_node_57";
  to "r2-12-47-2_node_63";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_25";
  from "r2-12-47-2_node_54";
  to "r2-12-47-2_node_231";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_24";
  from "r2-12-47-2_node_48";
  to "r2-12-47-2_node_211";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_27";
  from "r2-12-47-2_node_56";
  to "r2-12-47-2_node_55";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_26";
  from "r2-12-47-2_node_55";
  to "r2-12-47-2_node_228";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_32";
  from "r2-12-47-2_node_68";
  to "r2-12-47-2_node_205";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_31";
  from "r2-12-47-2_node_65";
  to "r2-12-47-2_node_66";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_34";
  from "r2-12-47-2_node_72";
  to "r2-12-47-2_node_153";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_33";
  from "r2-12-47-2_node_69";
  to "r2-12-47-2_node_183";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_30";
  from "r2-12-47-2_node_64";
  to "r2-12-47-2_node_225";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_39";
  from "r2-12-47-2_node_87";
  to "r2-12-47-2_node_201";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_36";
  from "r2-12-47-2_node_73";
  to "r2-12-47-2_node_175";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_35";
  from "r2-12-47-2_node_72";
  to "r2-12-47-2_node_155";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_38";
  from "r2-12-47-2_node_81";
  to "r2-12-47-2_node_126";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_37";
  from "r2-12-47-2_node_74";
  to "r2-12-47-2_node_177";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_43";
  from "r2-12-47-2_node_90";
  to "r2-12-47-2_node_166";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_42";
  from "r2-12-47-2_node_89";
  to "r2-12-47-2_node_181";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_45";
  from "r2-12-47-2_node_91";
  to "r2-12-47-2_node_185";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_44";
  from "r2-12-47-2_node_91";
  to "r2-12-47-2_node_179";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_41";
  from "r2-12-47-2_node_88";
  to "r2-12-47-2_node_195";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_40";
  from "r2-12-47-2_node_88";
  to "r2-12-47-2_node_190";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_47";
  from "r2-12-47-2_node_244";
  to "r2-12-47-2_node_97";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_46";
  from "r2-12-47-2_node_94";
  to "r2-12-47-2_node_108";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_49";
  from "r2-12-47-2_node_112";
  to "r2-12-47-2_node_35";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_48";
  from "r2-12-47-2_node_111";
  to "r2-12-47-2_node_121";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_2";
  from "r2-12-47-2_node_24";
  to "r2-12-47-2_node_25";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_1";
  from "r2-12-47-2_node_250";
  to "r2-12-47-2_node_243";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_12";
  from "r2-12-47-2_node_217";
  to "r2-12-47-2_node_52";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_11";
  from "r2-12-47-2_node_184";
  to "r2-12-47-2_node_71";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_10";
  from "r2-12-47-2_node_97";
  to "r2-12-47-2_node_106";
  phases B;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_50";
  from "r2-12-47-2_node_112";
  to "r2-12-47-2_node_36";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_fuse_51";
  from "r2-12-47-2_node_146";
  to "r2-12-47-2_node_174";
  phases A;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_9";
  from "r2-12-47-2_node_95";
  to "r2-12-47-2_node_104";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_8";
  from "r2-12-47-2_node_45";
  to "r2-12-47-2_node_44";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_7";
  from "r2-12-47-2_node_43";
  to "r2-12-47-2_node_218";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_6";
  from "r2-12-47-2_node_40";
  to "r2-12-47-2_node_41";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_5";
  from "r2-12-47-2_node_38";
  to "r2-12-47-2_node_2";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_4";
  from "r2-12-47-2_node_37";
  to "r2-12-47-2_node_34";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_r2-12-47-2_switch_3";
  from "r2-12-47-2_node_28";
  to "r2-12-47-2_node_110";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j1";
  from "r2-12-47-2_load_1";
  to "r2-12-47-2_meter_1";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j2";
  from "r2-12-47-2_load_2";
  to "r2-12-47-2_meter_2";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j3";
  from "r2-12-47-2_load_3";
  to "r2-12-47-2_meter_3";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j4";
  from "r2-12-47-2_load_4";
  to "r2-12-47-2_meter_4";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j5";
  from "r2-12-47-2_load_5";
  to "r2-12-47-2_meter_5";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j6";
  from "r2-12-47-2_load_6";
  to "r2-12-47-2_meter_6";
  phases C;
  status CLOSED;
}
object switch {
  name "swt_j7";
  from "r2-12-47-2_load_7";
  to "r2-12-47-2_meter_7";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j8";
  from "r2-12-47-2_load_8";
  to "r2-12-47-2_meter_8";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_j9";
  from "r2-12-47-2_node_250";
  to "r2-12-47-2_meter_9";
  phases ABC;
  status CLOSED;
}
object switch {
  name "swt_trunk";
  from "sourcebus";
  to "rootbus";
  phases ABC;
  status CLOSED;
}
object transformer_configuration {
  name "xcon_source_r2-12-47-2_node_253";
  connect_type WYE_WYE;
  primary_voltage 57735.027;
  secondary_voltage 7200.135;
  power_rating 100000.000;
  resistance 0.004000;
  reactance 0.000001;
  shunt_reactance 1000000.000000;
  shunt_resistance 1000000.000000;
}
object transformer {
  name "xf_source_r2-12-47-2_node_253";
  from "rootbus";
  to "r2-12-47-2_node_253";
  phases ABC;
  configuration "xcon_source_r2-12-47-2_node_253";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_144";
  from "r2-12-47-2_node_169";
  to "r2-12-47-2_tn_144";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_143";
  from "r2-12-47-2_node_178";
  to "r2-12-47-2_tn_143";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_142";
  from "r2-12-47-2_node_167";
  to "r2-12-47-2_tn_142";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_141";
  from "r2-12-47-2_node_171";
  to "r2-12-47-2_tn_141";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_140";
  from "r2-12-47-2_node_168";
  to "r2-12-47-2_tn_140";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_30";
  from "r2-12-47-2_node_229";
  to "r2-12-47-2_tn_30";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_31";
  from "r2-12-47-2_node_103";
  to "r2-12-47-2_tn_31";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_167";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_32";
  from "r2-12-47-2_node_103";
  to "r2-12-47-2_tn_32";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_167";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_33";
  from "r2-12-47-2_node_103";
  to "r2-12-47-2_tn_33";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_167";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_149";
  from "r2-12-47-2_node_180";
  to "r2-12-47-2_tn_149";
  phases BS;
  configuration "xcon_xfcode_xf1_padmount_bs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_34";
  from "r2-12-47-2_node_49";
  to "r2-12-47-2_tn_34";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_148";
  from "r2-12-47-2_node_176";
  to "r2-12-47-2_tn_148";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_35";
  from "r2-12-47-2_node_212";
  to "r2-12-47-2_tn_35";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_147";
  from "r2-12-47-2_node_176";
  to "r2-12-47-2_tn_147";
  phases BS;
  configuration "xcon_xfcode_xf1_padmount_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_36";
  from "r2-12-47-2_node_207";
  to "r2-12-47-2_tn_36";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_146";
  from "r2-12-47-2_node_176";
  to "r2-12-47-2_tn_146";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_10";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_37";
  from "r2-12-47-2_node_211";
  to "r2-12-47-2_tn_37";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_37p5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_145";
  from "r2-12-47-2_node_174";
  to "r2-12-47-2_tn_145";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_38";
  from "r2-12-47-2_node_213";
  to "r2-12-47-2_tn_38";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_28";
  from "r2-12-47-2_node_154";
  to "r2-12-47-2_tn_28";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_29";
  from "r2-12-47-2_node_149";
  to "r2-12-47-2_tn_29";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_155";
  from "r2-12-47-2_node_189";
  to "r2-12-47-2_tn_155";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_5";
  from "r2-12-47-2_node_247";
  to "r2-12-47-2_tn_5";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_154";
  from "r2-12-47-2_node_186";
  to "r2-12-47-2_tn_154";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_167";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_4";
  from "r2-12-47-2_node_243";
  to "r2-12-47-2_tn_4";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_153";
  from "r2-12-47-2_node_88";
  to "r2-12-47-2_tn_153";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_3";
  from "r2-12-47-2_node_243";
  to "r2-12-47-2_tn_3";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_152";
  from "r2-12-47-2_node_88";
  to "r2-12-47-2_tn_152";
  phases BS;
  configuration "xcon_xfcode_xf1_padmount_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_2";
  from "r2-12-47-2_node_243";
  to "r2-12-47-2_tn_2";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_151";
  from "r2-12-47-2_node_88";
  to "r2-12-47-2_tn_151";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_9";
  from "r2-12-47-2_node_161";
  to "r2-12-47-2_tn_9";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_150";
  from "r2-12-47-2_node_182";
  to "r2-12-47-2_tn_150";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_8";
  from "r2-12-47-2_node_128";
  to "r2-12-47-2_tn_8";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_7";
  from "r2-12-47-2_node_160";
  to "r2-12-47-2_tn_7";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_6";
  from "r2-12-47-2_node_236";
  to "r2-12-47-2_tn_6";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_20";
  from "r2-12-47-2_node_221";
  to "r2-12-47-2_tn_20";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_21";
  from "r2-12-47-2_node_221";
  to "r2-12-47-2_tn_21";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_22";
  from "r2-12-47-2_node_230";
  to "r2-12-47-2_tn_22";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_23";
  from "r2-12-47-2_node_216";
  to "r2-12-47-2_tn_23";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_1";
  from "r2-12-47-2_node_246";
  to "r2-12-47-2_tn_1";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_159";
  from "r2-12-47-2_node_87";
  to "r2-12-47-2_tn_159";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_24";
  from "r2-12-47-2_node_214";
  to "r2-12-47-2_tn_24";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_158";
  from "r2-12-47-2_node_87";
  to "r2-12-47-2_tn_158";
  phases BS;
  configuration "xcon_xfcode_xf1_padmount_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_25";
  from "r2-12-47-2_node_21";
  to "r2-12-47-2_tn_25";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_157";
  from "r2-12-47-2_node_87";
  to "r2-12-47-2_tn_157";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_26";
  from "r2-12-47-2_node_123";
  to "r2-12-47-2_tn_26";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_156";
  from "r2-12-47-2_node_191";
  to "r2-12-47-2_tn_156";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_27";
  from "r2-12-47-2_node_198";
  to "r2-12-47-2_tn_27";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_17";
  from "r2-12-47-2_node_248";
  to "r2-12-47-2_tn_17";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_18";
  from "r2-12-47-2_node_113";
  to "r2-12-47-2_tn_18";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_19";
  from "r2-12-47-2_node_221";
  to "r2-12-47-2_tn_19";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_166";
  from "r2-12-47-2_node_93";
  to "r2-12-47-2_tn_166";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_165";
  from "r2-12-47-2_node_200";
  to "r2-12-47-2_tn_165";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_164";
  from "r2-12-47-2_node_204";
  to "r2-12-47-2_tn_164";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_163";
  from "r2-12-47-2_node_199";
  to "r2-12-47-2_tn_163";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_162";
  from "r2-12-47-2_node_194";
  to "r2-12-47-2_tn_162";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_161";
  from "r2-12-47-2_node_197";
  to "r2-12-47-2_tn_161";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_160";
  from "r2-12-47-2_node_192";
  to "r2-12-47-2_tn_160";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_10";
  from "r2-12-47-2_node_100";
  to "r2-12-47-2_tn_10";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_11";
  from "r2-12-47-2_node_98";
  to "r2-12-47-2_tn_11";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_12";
  from "r2-12-47-2_node_99";
  to "r2-12-47-2_tn_12";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_13";
  from "r2-12-47-2_node_101";
  to "r2-12-47-2_tn_13";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_14";
  from "r2-12-47-2_node_143";
  to "r2-12-47-2_tn_14";
  phases BS;
  configuration "xcon_xfcode_xf1_padmount_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_169";
  from "r2-12-47-2_node_208";
  to "r2-12-47-2_tn_169";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_15";
  from "r2-12-47-2_node_117";
  to "r2-12-47-2_tn_15";
  phases CS;
  configuration "xcon_xfcode_xf1_padmount_cs_37p5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_168";
  from "r2-12-47-2_node_206";
  to "r2-12-47-2_tn_168";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_16";
  from "r2-12-47-2_node_248";
  to "r2-12-47-2_tn_16";
  phases BS;
  configuration "xcon_xfcode_xf1_padmount_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_167";
  from "r2-12-47-2_node_202";
  to "r2-12-47-2_tn_167";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_177";
  from "r2-12-47-2_node_217";
  to "r2-12-47-2_tn_177";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_176";
  from "r2-12-47-2_node_217";
  to "r2-12-47-2_tn_176";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_175";
  from "r2-12-47-2_node_217";
  to "r2-12-47-2_tn_175";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_174";
  from "r2-12-47-2_node_46";
  to "r2-12-47-2_tn_174";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_173";
  from "r2-12-47-2_node_46";
  to "r2-12-47-2_tn_173";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_172";
  from "r2-12-47-2_node_46";
  to "r2-12-47-2_tn_172";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_171";
  from "r2-12-47-2_node_210";
  to "r2-12-47-2_tn_171";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_170";
  from "r2-12-47-2_node_209";
  to "r2-12-47-2_tn_170";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_179";
  from "r2-12-47-2_node_222";
  to "r2-12-47-2_tn_179";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_178";
  from "r2-12-47-2_node_222";
  to "r2-12-47-2_tn_178";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_100";
  from "r2-12-47-2_node_111";
  to "r2-12-47-2_tn_100";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_70";
  from "r2-12-47-2_node_68";
  to "r2-12-47-2_tn_70";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_10";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_71";
  from "r2-12-47-2_node_68";
  to "r2-12-47-2_tn_71";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_72";
  from "r2-12-47-2_node_68";
  to "r2-12-47-2_tn_72";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_73";
  from "r2-12-47-2_node_201";
  to "r2-12-47-2_tn_73";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_74";
  from "r2-12-47-2_node_195";
  to "r2-12-47-2_tn_74";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_108";
  from "r2-12-47-2_node_86";
  to "r2-12-47-2_tn_108";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_75";
  from "r2-12-47-2_node_181";
  to "r2-12-47-2_tn_75";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_107";
  from "r2-12-47-2_node_124";
  to "r2-12-47-2_tn_107";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_76";
  from "r2-12-47-2_node_166";
  to "r2-12-47-2_tn_76";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_106";
  from "r2-12-47-2_node_125";
  to "r2-12-47-2_tn_106";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_77";
  from "r2-12-47-2_node_179";
  to "r2-12-47-2_tn_77";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_105";
  from "r2-12-47-2_node_122";
  to "r2-12-47-2_tn_105";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_78";
  from "r2-12-47-2_node_185";
  to "r2-12-47-2_tn_78";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_104";
  from "r2-12-47-2_node_83";
  to "r2-12-47-2_tn_104";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_79";
  from "r2-12-47-2_node_203";
  to "r2-12-47-2_tn_79";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_103";
  from "r2-12-47-2_node_119";
  to "r2-12-47-2_tn_103";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_102";
  from "r2-12-47-2_node_80";
  to "r2-12-47-2_tn_102";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_167";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_101";
  from "r2-12-47-2_node_111";
  to "r2-12-47-2_tn_101";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_111";
  from "r2-12-47-2_node_38";
  to "r2-12-47-2_tn_111";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_110";
  from "r2-12-47-2_node_38";
  to "r2-12-47-2_tn_110";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_10";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_60";
  from "r2-12-47-2_node_152";
  to "r2-12-47-2_tn_60";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_61";
  from "r2-12-47-2_node_152";
  to "r2-12-47-2_tn_61";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_62";
  from "r2-12-47-2_node_155";
  to "r2-12-47-2_tn_62";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_63";
  from "r2-12-47-2_node_175";
  to "r2-12-47-2_tn_63";
  phases AS;
  configuration "xcon_xfcode_xf1_padmount_as_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_119";
  from "r2-12-47-2_node_142";
  to "r2-12-47-2_tn_119";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_64";
  from "r2-12-47-2_node_170";
  to "r2-12-47-2_tn_64";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_118";
  from "r2-12-47-2_node_139";
  to "r2-12-47-2_tn_118";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_37p5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_65";
  from "r2-12-47-2_node_78";
  to "r2-12-47-2_tn_65";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_117";
  from "r2-12-47-2_node_135";
  to "r2-12-47-2_tn_117";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_66";
  from "r2-12-47-2_node_126";
  to "r2-12-47-2_tn_66";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_116";
  from "r2-12-47-2_node_136";
  to "r2-12-47-2_tn_116";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_67";
  from "r2-12-47-2_node_129";
  to "r2-12-47-2_tn_67";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_115";
  from "r2-12-47-2_node_133";
  to "r2-12-47-2_tn_115";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_68";
  from "r2-12-47-2_node_173";
  to "r2-12-47-2_tn_68";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_114";
  from "r2-12-47-2_node_137";
  to "r2-12-47-2_tn_114";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_69";
  from "r2-12-47-2_node_130";
  to "r2-12-47-2_tn_69";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_113";
  from "r2-12-47-2_node_13";
  to "r2-12-47-2_tn_113";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_112";
  from "r2-12-47-2_node_38";
  to "r2-12-47-2_tn_112";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_109";
  from "r2-12-47-2_node_127";
  to "r2-12-47-2_tn_109";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_122";
  from "r2-12-47-2_node_140";
  to "r2-12-47-2_tn_122";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_121";
  from "r2-12-47-2_node_142";
  to "r2-12-47-2_tn_121";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_120";
  from "r2-12-47-2_node_142";
  to "r2-12-47-2_tn_120";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_50";
  from "r2-12-47-2_node_226";
  to "r2-12-47-2_tn_50";
  phases BS;
  configuration "xcon_xfcode_xf1_padmount_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_51";
  from "r2-12-47-2_node_224";
  to "r2-12-47-2_tn_51";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_52";
  from "r2-12-47-2_node_65";
  to "r2-12-47-2_tn_52";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_53";
  from "r2-12-47-2_node_65";
  to "r2-12-47-2_tn_53";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_129";
  from "r2-12-47-2_node_157";
  to "r2-12-47-2_tn_129";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_54";
  from "r2-12-47-2_node_65";
  to "r2-12-47-2_tn_54";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_128";
  from "r2-12-47-2_node_32";
  to "r2-12-47-2_tn_128";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_37p5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_55";
  from "r2-12-47-2_node_225";
  to "r2-12-47-2_tn_55";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_127";
  from "r2-12-47-2_node_147";
  to "r2-12-47-2_tn_127";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_56";
  from "r2-12-47-2_node_240";
  to "r2-12-47-2_tn_56";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_126";
  from "r2-12-47-2_node_151";
  to "r2-12-47-2_tn_126";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_57";
  from "r2-12-47-2_node_240";
  to "r2-12-47-2_tn_57";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_125";
  from "r2-12-47-2_node_148";
  to "r2-12-47-2_tn_125";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_58";
  from "r2-12-47-2_node_205";
  to "r2-12-47-2_tn_58";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_124";
  from "r2-12-47-2_node_75";
  to "r2-12-47-2_tn_124";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_59";
  from "r2-12-47-2_node_152";
  to "r2-12-47-2_tn_59";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_123";
  from "r2-12-47-2_node_145";
  to "r2-12-47-2_tn_123";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_133";
  from "r2-12-47-2_node_163";
  to "r2-12-47-2_tn_133";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_132";
  from "r2-12-47-2_node_162";
  to "r2-12-47-2_tn_132";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_131";
  from "r2-12-47-2_node_172";
  to "r2-12-47-2_tn_131";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_130";
  from "r2-12-47-2_node_156";
  to "r2-12-47-2_tn_130";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_40";
  from "r2-12-47-2_node_237";
  to "r2-12-47-2_tn_40";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_41";
  from "r2-12-47-2_node_219";
  to "r2-12-47-2_tn_41";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_42";
  from "r2-12-47-2_node_219";
  to "r2-12-47-2_tn_42";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_43";
  from "r2-12-47-2_node_219";
  to "r2-12-47-2_tn_43";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_139";
  from "r2-12-47-2_node_168";
  to "r2-12-47-2_tn_139";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_10";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_44";
  from "r2-12-47-2_node_239";
  to "r2-12-47-2_tn_44";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_138";
  from "r2-12-47-2_node_168";
  to "r2-12-47-2_tn_138";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_45";
  from "r2-12-47-2_node_231";
  to "r2-12-47-2_tn_45";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_137";
  from "r2-12-47-2_node_76";
  to "r2-12-47-2_tn_137";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_46";
  from "r2-12-47-2_node_228";
  to "r2-12-47-2_tn_46";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_136";
  from "r2-12-47-2_node_159";
  to "r2-12-47-2_tn_136";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_47";
  from "r2-12-47-2_node_232";
  to "r2-12-47-2_tn_47";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_135";
  from "r2-12-47-2_node_165";
  to "r2-12-47-2_tn_135";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_48";
  from "r2-12-47-2_node_233";
  to "r2-12-47-2_tn_48";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_134";
  from "r2-12-47-2_node_164";
  to "r2-12-47-2_tn_134";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_49";
  from "r2-12-47-2_node_60";
  to "r2-12-47-2_tn_49";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_37p5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_39";
  from "r2-12-47-2_node_215";
  to "r2-12-47-2_tn_39";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_90";
  from "r2-12-47-2_node_146";
  to "r2-12-47-2_tn_90";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_91";
  from "r2-12-47-2_node_146";
  to "r2-12-47-2_tn_91";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_92";
  from "r2-12-47-2_node_17";
  to "r2-12-47-2_tn_92";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_93";
  from "r2-12-47-2_node_17";
  to "r2-12-47-2_tn_93";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_37p5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_94";
  from "r2-12-47-2_node_17";
  to "r2-12-47-2_tn_94";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_95";
  from "r2-12-47-2_node_14";
  to "r2-12-47-2_tn_95";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_96";
  from "r2-12-47-2_node_14";
  to "r2-12-47-2_tn_96";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_97";
  from "r2-12-47-2_node_115";
  to "r2-12-47-2_tn_97";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_98";
  from "r2-12-47-2_node_116";
  to "r2-12-47-2_tn_98";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_99";
  from "r2-12-47-2_node_111";
  to "r2-12-47-2_tn_99";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_200";
  from "r2-12-47-2_node_70";
  to "r2-12-47-2_meter_8";
  phases ABC;
  configuration "xcon_xfcode_xf3_padmount_abcn_500";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_80";
  from "r2-12-47-2_node_108";
  to "r2-12-47-2_tn_80";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_81";
  from "r2-12-47-2_node_95";
  to "r2-12-47-2_tn_81";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_167";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_82";
  from "r2-12-47-2_node_96";
  to "r2-12-47-2_tn_82";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_167";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_83";
  from "r2-12-47-2_node_105";
  to "r2-12-47-2_tn_83";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_84";
  from "r2-12-47-2_node_97";
  to "r2-12-47-2_tn_84";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_250";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_85";
  from "r2-12-47-2_node_251";
  to "r2-12-47-2_tn_85";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_250";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_86";
  from "r2-12-47-2_node_252";
  to "r2-12-47-2_tn_86";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_87";
  from "r2-12-47-2_node_107";
  to "r2-12-47-2_tn_87";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_88";
  from "r2-12-47-2_node_220";
  to "r2-12-47-2_tn_88";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_89";
  from "r2-12-47-2_node_146";
  to "r2-12-47-2_tn_89";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_188";
  from "r2-12-47-2_node_11";
  to "r2-12-47-2_tn_188";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_187";
  from "r2-12-47-2_node_242";
  to "r2-12-47-2_tn_187";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_250";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_186";
  from "r2-12-47-2_node_241";
  to "r2-12-47-2_tn_186";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_185";
  from "r2-12-47-2_node_53";
  to "r2-12-47-2_tn_185";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_184";
  from "r2-12-47-2_node_234";
  to "r2-12-47-2_tn_184";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_75";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_183";
  from "r2-12-47-2_node_238";
  to "r2-12-47-2_tn_183";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_182";
  from "r2-12-47-2_node_235";
  to "r2-12-47-2_tn_182";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_181";
  from "r2-12-47-2_node_227";
  to "r2-12-47-2_tn_181";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_100";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_189";
  from "r2-12-47-2_node_11";
  to "r2-12-47-2_tn_189";
  phases BS;
  configuration "xcon_xfcode_xf1_poletop_bs_5";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_180";
  from "r2-12-47-2_node_222";
  to "r2-12-47-2_tn_180";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_15";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_199";
  from "r2-12-47-2_node_187";
  to "r2-12-47-2_meter_7";
  phases ABC;
  configuration "xcon_xfcode_xf3_padmount_abcn_112p5";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_198";
  from "r2-12-47-2_node_177";
  to "r2-12-47-2_meter_6";
  phases C;
  configuration "xcon_xfcode_xf1_poletop_cn_50";
  // vector group Ii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_197";
  from "r2-12-47-2_node_196";
  to "r2-12-47-2_meter_5";
  phases ABC;
  configuration "xcon_xfcode_xf3_poletop_abcn_150";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_196";
  from "r2-12-47-2_node_184";
  to "r2-12-47-2_meter_4";
  phases ABC;
  configuration "xcon_xfcode_xf3_poletop_abcn_150";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_195";
  from "r2-12-47-2_node_183";
  to "r2-12-47-2_meter_3";
  phases ABC;
  configuration "xcon_xfcode_xf3_poletop_abcn_75";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_194";
  from "r2-12-47-2_node_102";
  to "r2-12-47-2_meter_2";
  phases ABC;
  configuration "xcon_xfcode_xf3_poletop_abcn_300";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_193";
  from "r2-12-47-2_node_9";
  to "r2-12-47-2_meter_1";
  phases ABC;
  configuration "xcon_xfcode_xf3_poletop_abcn_500";
  // vector group Yy;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_192";
  from "r2-12-47-2_node_114";
  to "r2-12-47-2_tn_192";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_50";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_191";
  from "r2-12-47-2_node_3";
  to "r2-12-47-2_tn_191";
  phases AS;
  configuration "xcon_xfcode_xf1_poletop_as_25";
  // vector group Iii;
}
object transformer {
  name "xf_transformer_r2-12-47-2_xfmr_190";
  from "r2-12-47-2_node_11";
  to "r2-12-47-2_tn_190";
  phases CS;
  configuration "xcon_xfcode_xf1_poletop_cs_5";
  // vector group Iii;
}
object node {
  name "r2-12-47-2_node_101";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_100";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_103";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_102";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_105";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_104";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_107";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_106";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_109";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "rootbus";
  phases ABCN;
  nominal_voltage 57735.03;
}
object node {
  name "r2-12-47-2_node_108";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_121";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_120";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_123";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_122";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_125";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_124";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_1462";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_127";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_126";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_129";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_128";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_110";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_112";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_111";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_114";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_113";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_116";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_115";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_118";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_117";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_119";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_92";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_284";
  parent "r2-12-47-2_tm_92";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 11587.33;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_91";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_283";
  parent "r2-12-47-2_tm_91";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_90";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_282";
  parent "r2-12-47-2_tm_90";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_96";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_288";
  parent "r2-12-47-2_tm_96";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_95";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_287";
  parent "r2-12-47-2_tm_95";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 51110.60;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_94";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_286";
  parent "r2-12-47-2_tm_94";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 9836.53;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_93";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_285";
  parent "r2-12-47-2_tm_93";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 27259.29;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_99";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_291";
  parent "r2-12-47-2_tm_99";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 77250.60;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_98";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_290";
  parent "r2-12-47-2_tm_98";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_97";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_289";
  parent "r2-12-47-2_tm_97";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 77250.60;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_81";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_273";
  parent "r2-12-47-2_tm_81";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 131155.26;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_80";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_272";
  parent "r2-12-47-2_tm_80";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_4";
  phases ABCN;
  nominal_voltage 277.13;
}
object load {
  name "ld_r2-12-47-2_load_4_phb";
  parent "r2-12-47-2_load_4";
  phases ABCN;
  nominal_voltage 277.13;
  constant_current_A 108.170-87.8908j;
  constant_current_B -113.567-47.1115j;
  constant_current_C 11.4877+117.757j;
}
object triplex_meter {
  name "r2-12-47-2_tm_85";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_277";
  parent "r2-12-47-2_tm_85";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 204441.99;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_3";
  phases ABCN;
  nominal_voltage 120.09;
}
object load {
  name "ld_r2-12-47-2_load_3_pha";
  parent "r2-12-47-2_load_3";
  phases ABCN;
  nominal_voltage 120.09;
  constant_current_A 93.7431-73.5747j;
  constant_current_B -110.589-44.3966j;
  constant_current_C 7.95159+81.5235j;
}
object triplex_meter {
  name "r2-12-47-2_tm_84";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_276";
  parent "r2-12-47-2_tm_84";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 204441.99;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_2";
  phases ABCN;
  nominal_voltage 277.13;
}
object load {
  name "ld_r2-12-47-2_load_2_pha";
  parent "r2-12-47-2_load_2";
  phases ABCN;
  nominal_voltage 277.13;
  constant_current_A 216.344-175.782j;
  constant_current_B -227.138-94.2243j;
  constant_current_C 22.9754+235.515j;
}
object triplex_meter {
  name "r2-12-47-2_tm_83";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_275";
  parent "r2-12-47-2_tm_83";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_1";
  phases ABCN;
  nominal_voltage 277.13;
}
object load {
  name "ld_r2-12-47-2_load_1_pha";
  parent "r2-12-47-2_load_1";
  phases ABCN;
  nominal_voltage 277.13;
  constant_current_A 360.581-292.976j;
  constant_current_B -378.570-157.045j;
  constant_current_C 38.2919+392.533j;
}
object triplex_meter {
  name "r2-12-47-2_tm_82";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_274";
  parent "r2-12-47-2_tm_82";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 98366.44;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_8";
  phases ABCN;
  nominal_voltage 277.13;
}
object load {
  name "ld_r2-12-47-2_load_8_pha";
  parent "r2-12-47-2_load_8";
  phases ABCN;
  nominal_voltage 277.13;
  constant_current_A 292.063-237.305j;
  constant_current_B -306.636-127.201j;
  constant_current_C 31.0175+317.945j;
}
object triplex_meter {
  name "r2-12-47-2_tm_89";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_281";
  parent "r2-12-47-2_tm_89";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 11587.33;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_7";
  phases ABCN;
  nominal_voltage 277.13;
}
object load {
  name "ld_r2-12-47-2_load_7_phc";
  parent "r2-12-47-2_load_7";
  phases ABCN;
  nominal_voltage 277.13;
  constant_current_A 54.0869-43.9472j;
  constant_current_B -113.567-47.1115j;
  constant_current_C 5.74386+58.8787j;
}
object triplex_meter {
  name "r2-12-47-2_tm_88";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_280";
  parent "r2-12-47-2_tm_88";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_6";
  phases CN;
  nominal_voltage 120.09;
}
object load {
  name "ld_r2-12-47-2_load_6_phc";
  parent "r2-12-47-2_load_6";
  phases CN;
  nominal_voltage 120.09;
  constant_current_C 26.5101+271.748j;
}
object triplex_meter {
  name "r2-12-47-2_tm_87";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_279";
  parent "r2-12-47-2_tm_87";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object meter {
  name "r2-12-47-2_load_5";
  phases ABCN;
  nominal_voltage 277.13;
}
object load {
  name "ld_r2-12-47-2_load_5_pha";
  parent "r2-12-47-2_load_5";
  phases ABCN;
  nominal_voltage 277.13;
  constant_current_A 108.170-87.8908j;
  constant_current_B -113.567-47.1115j;
  constant_current_C 11.4877+117.757j;
}
object triplex_meter {
  name "r2-12-47-2_tm_86";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_278";
  parent "r2-12-47-2_tm_86";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 65577.63;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_185";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_184";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_187";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_186";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_189";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_188";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_52";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_244";
  parent "r2-12-47-2_tm_52";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_51";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_243";
  parent "r2-12-47-2_tm_51";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_50";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_242";
  parent "r2-12-47-2_tm_50";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_181";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_56";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_248";
  parent "r2-12-47-2_tm_56";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_180";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_55";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_247";
  parent "r2-12-47-2_tm_55";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_183";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_54";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_246";
  parent "r2-12-47-2_tm_54";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_182";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_53";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_245";
  parent "r2-12-47-2_tm_53";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_59";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_251";
  parent "r2-12-47-2_tm_59";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_58";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_250";
  parent "r2-12-47-2_tm_58";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_57";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_249";
  parent "r2-12-47-2_tm_57";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_cap_3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_174";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_cap_4";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_173";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_cap_1";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_176";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_cap_2";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_175";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_178";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_177";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_179";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_41";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_233";
  parent "r2-12-47-2_tm_41";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_40";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_232";
  parent "r2-12-47-2_tm_40";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_170";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_45";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_237";
  parent "r2-12-47-2_tm_45";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_44";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_236";
  parent "r2-12-47-2_tm_44";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 65577.63;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_172";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_43";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_235";
  parent "r2-12-47-2_tm_43";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_171";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_42";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_234";
  parent "r2-12-47-2_tm_42";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_49";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_241";
  parent "r2-12-47-2_tm_49";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 28969.04;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_48";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_240";
  parent "r2-12-47-2_tm_48";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_47";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_239";
  parent "r2-12-47-2_tm_47";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_46";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_238";
  parent "r2-12-47-2_tm_46";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_70";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_262";
  parent "r2-12-47-2_tm_70";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 7724.42;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_74";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_266";
  parent "r2-12-47-2_tm_74";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_73";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_265";
  parent "r2-12-47-2_tm_73";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 11587.33;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_72";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_264";
  parent "r2-12-47-2_tm_72";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_71";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_263";
  parent "r2-12-47-2_tm_71";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_78";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_270";
  parent "r2-12-47-2_tm_78";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_77";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_269";
  parent "r2-12-47-2_tm_77";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_76";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_268";
  parent "r2-12-47-2_tm_76";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_75";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_267";
  parent "r2-12-47-2_tm_75";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_79";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_271";
  parent "r2-12-47-2_tm_79";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_196";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_195";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_198";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_197";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_199";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_63";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_255";
  parent "r2-12-47-2_tm_63";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 11587.33;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_62";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_254";
  parent "r2-12-47-2_tm_62";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_190";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_61";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_253";
  parent "r2-12-47-2_tm_61";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_60";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_252";
  parent "r2-12-47-2_tm_60";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_192";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_67";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_259";
  parent "r2-12-47-2_tm_67";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_191";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_66";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_258";
  parent "r2-12-47-2_tm_66";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_194";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_65";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_257";
  parent "r2-12-47-2_tm_65";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_193";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_64";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_256";
  parent "r2-12-47-2_tm_64";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_69";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_261";
  parent "r2-12-47-2_tm_69";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_68";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_260";
  parent "r2-12-47-2_tm_68";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_141";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_140";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_143";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_142";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_145";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_144";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_147";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_146";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_12";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_204";
  parent "r2-12-47-2_tm_12";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_11";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_203";
  parent "r2-12-47-2_tm_11";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_10";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_202";
  parent "r2-12-47-2_tm_10";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_16";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_208";
  parent "r2-12-47-2_tm_16";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_15";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_207";
  parent "r2-12-47-2_tm_15";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 24591.73;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_14";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_206";
  parent "r2-12-47-2_tm_14";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_13";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_205";
  parent "r2-12-47-2_tm_13";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_19";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_211";
  parent "r2-12-47-2_tm_19";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_18";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_210";
  parent "r2-12-47-2_tm_18";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_17";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_209";
  parent "r2-12-47-2_tm_17";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_149";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_148";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_130";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_132";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_131";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_134";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_133";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_136";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_135";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_138";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_137";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_139";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_163";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_162";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_165";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_164";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_167";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_166";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_169";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_168";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_30";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_222";
  parent "r2-12-47-2_tm_30";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_34";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_226";
  parent "r2-12-47-2_tm_34";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_33";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_225";
  parent "r2-12-47-2_tm_33";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 109514.71;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_161";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_32";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_224";
  parent "r2-12-47-2_tm_32";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 113806.04;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_160";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_31";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_223";
  parent "r2-12-47-2_tm_31";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 129009.02;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_38";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_230";
  parent "r2-12-47-2_tm_38";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_37";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_229";
  parent "r2-12-47-2_tm_37";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 25555.39;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_36";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_228";
  parent "r2-12-47-2_tm_36";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 10222.36;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_35";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_227";
  parent "r2-12-47-2_tm_35";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_39";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_231";
  parent "r2-12-47-2_tm_39";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_152";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_151";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_154";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_153";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_156";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_155";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_158";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_157";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_23";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_215";
  parent "r2-12-47-2_tm_23";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_22";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_214";
  parent "r2-12-47-2_tm_22";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_150";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_21";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_213";
  parent "r2-12-47-2_tm_21";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_20";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_212";
  parent "r2-12-47-2_tm_20";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_27";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_219";
  parent "r2-12-47-2_tm_27";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_26";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_218";
  parent "r2-12-47-2_tm_26";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_25";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_217";
  parent "r2-12-47-2_tm_25";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_24";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_216";
  parent "r2-12-47-2_tm_24";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_29";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_221";
  parent "r2-12-47-2_tm_29";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_28";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_220";
  parent "r2-12-47-2_tm_28";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_159";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_24";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_23";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_22";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_21";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_20";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_29";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_28";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_27";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_26";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_25";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_13";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_12";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_11";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_10";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_19";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_18";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_17";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_16";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_15";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_14";
  phases BCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_46";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_45";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_44";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_43";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_42";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_41";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_40";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_49";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_48";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_47";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_35";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_34";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_33";
  phases ABN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_32";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_31";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_30";
  phases ABN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_39";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_38";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_37";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_36";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_71";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_70";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_68";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_67";
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_66";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_65";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_64";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_63";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_62";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_61";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_69";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_60";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_57";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_56";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_55";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_54";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_53";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_52";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_51";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_50";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_59";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_58";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_93";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_92";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_91";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_90";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_89";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_88";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_87";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_86";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_85";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_84";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_83";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_82";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_81";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_80";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_79";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_78";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_77";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_76";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_75";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_74";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_73";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_72";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_3";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_4";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_1";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_2";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_9";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_7";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_8";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_5";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_6";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_99";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_98";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_97";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_96";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_95";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_94";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_220";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_222";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_221";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_224";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_223";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_226";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_225";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_228";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_227";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_229";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_211";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_93";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_210";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_92";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_213";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_91";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_212";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_90";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_97";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_96";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_95";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_94";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_99";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_98";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_215";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_214";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_217";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_216";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_219";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_218";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_240";
  phases ACN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_178";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_370";
  parent "r2-12-47-2_tm_178";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 11587.33;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_179";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_371";
  parent "r2-12-47-2_tm_179";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 10222.36;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_242";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_241";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_244";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_174";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_366";
  parent "r2-12-47-2_tm_174";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 9836.53;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_243";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_175";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_367";
  parent "r2-12-47-2_tm_175";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_246";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_176";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_368";
  parent "r2-12-47-2_tm_176";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_245";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_177";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_369";
  parent "r2-12-47-2_tm_177";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_248";
  phases BCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_181";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_373";
  parent "r2-12-47-2_tm_181";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 77250.60;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_247";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_182";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_374";
  parent "r2-12-47-2_tm_182";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_183";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_375";
  parent "r2-12-47-2_tm_183";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_249";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_184";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_376";
  parent "r2-12-47-2_tm_184";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 49183.22;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_180";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_372";
  parent "r2-12-47-2_tm_180";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 9836.53;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_189";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_381";
  parent "r2-12-47-2_tm_189";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_231";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_230";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_233";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_185";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_377";
  parent "r2-12-47-2_tm_185";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_232";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_186";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_378";
  parent "r2-12-47-2_tm_186";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 65577.63;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_235";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_187";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_379";
  parent "r2-12-47-2_tm_187";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 175092.34;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_234";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_188";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_380";
  parent "r2-12-47-2_tm_188";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_237";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_192";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_384";
  parent "r2-12-47-2_tm_192";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_236";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_239";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_238";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_190";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_382";
  parent "r2-12-47-2_tm_190";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_191";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_383";
  parent "r2-12-47-2_tm_191";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_156";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_348";
  parent "r2-12-47-2_tm_156";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 77250.60;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_157";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_349";
  parent "r2-12-47-2_tm_157";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_158";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_350";
  parent "r2-12-47-2_tm_158";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_159";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_351";
  parent "r2-12-47-2_tm_159";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 9836.53;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_152";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_344";
  parent "r2-12-47-2_tm_152";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_60";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_153";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_345";
  parent "r2-12-47-2_tm_153";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_154";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_346";
  parent "r2-12-47-2_tm_154";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 96563.76;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_155";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_347";
  parent "r2-12-47-2_tm_155";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_64";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_63";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_62";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_61";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_68";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_67";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_66";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_65";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_69";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_160";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_352";
  parent "r2-12-47-2_tm_160";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_161";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_353";
  parent "r2-12-47-2_tm_161";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_162";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_354";
  parent "r2-12-47-2_tm_162";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 11587.33;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_167";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_359";
  parent "r2-12-47-2_tm_167";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 67594.73;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_168";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_360";
  parent "r2-12-47-2_tm_168";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 77250.60;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_169";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_361";
  parent "r2-12-47-2_tm_169";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_163";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_355";
  parent "r2-12-47-2_tm_163";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_164";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_356";
  parent "r2-12-47-2_tm_164";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_165";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_357";
  parent "r2-12-47-2_tm_165";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 55741.10;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_166";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_358";
  parent "r2-12-47-2_tm_166";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_53";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_52";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_51";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_50";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_57";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_56";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_55";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_54";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_59";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_58";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_170";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_362";
  parent "r2-12-47-2_tm_170";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_171";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_363";
  parent "r2-12-47-2_tm_171";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_172";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_364";
  parent "r2-12-47-2_tm_172";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 11587.33;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_173";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_365";
  parent "r2-12-47-2_tm_173";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 20444.12;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_134";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_326";
  parent "r2-12-47-2_tm_134";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_135";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_327";
  parent "r2-12-47-2_tm_135";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_136";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_328";
  parent "r2-12-47-2_tm_136";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 65577.63;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_137";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_329";
  parent "r2-12-47-2_tm_137";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 65577.63;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_200";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_130";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_322";
  parent "r2-12-47-2_tm_130";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 65577.63;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_82";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_131";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_323";
  parent "r2-12-47-2_tm_131";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 57938.07;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_81";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_202";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_132";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_324";
  parent "r2-12-47-2_tm_132";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_80";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_201";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_133";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_325";
  parent "r2-12-47-2_tm_133";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_86";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_85";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_84";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_83";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_138";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_330";
  parent "r2-12-47-2_tm_138";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_182";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_139";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_331";
  parent "r2-12-47-2_tm_139";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 6815.17;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_183";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_89";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_180";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_88";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_181";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_87";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_175";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_176";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_173";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_174";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_179";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_177";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_178";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_204";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_203";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_206";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_205";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_140";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_332";
  parent "r2-12-47-2_tm_140";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_208";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_207";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_209";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_145";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_337";
  parent "r2-12-47-2_tm_145";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 77250.60;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_146";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_338";
  parent "r2-12-47-2_tm_146";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 7724.42;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_147";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_339";
  parent "r2-12-47-2_tm_147";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_148";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_340";
  parent "r2-12-47-2_tm_148";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_141";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_333";
  parent "r2-12-47-2_tm_141";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_71";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_142";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_334";
  parent "r2-12-47-2_tm_142";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_70";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_143";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_335";
  parent "r2-12-47-2_tm_143";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_144";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_336";
  parent "r2-12-47-2_tm_144";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 49183.22;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_75";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_190";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_74";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_73";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_72";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_149";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_341";
  parent "r2-12-47-2_tm_149";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 51110.60;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_79";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_78";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_191";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_77";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_192";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_76";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_186";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_187";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_184";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_185";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_188";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_189";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_150";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_342";
  parent "r2-12-47-2_tm_150";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_151";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_343";
  parent "r2-12-47-2_tm_151";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_20";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_24";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_23";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_22";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_21";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_28";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_27";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_26";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_25";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_29";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_13";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_12";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_11";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_10";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_17";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_16";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_15";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_14";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_19";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_18";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_42";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_41";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_40";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_46";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_45";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_44";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_43";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_49";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_48";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_47";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_31";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_30";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_35";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_34";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_33";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_32";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_39";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_38";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_37";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_36";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_251";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_250";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_253";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_252";
  phases CN;
  nominal_voltage 7199.56;
}
object substation {
  name "sourcebus";
  bustype SWING;
  phases ABCN;
  nominal_voltage 57735.03;
  base_power 12MVA;
  power_convergence_value 100VA;
  positive_sequence_voltage ${VSOURCE};
}
object node {
  name "r2-12-47-2_meter_1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "r2-12-47-2_meter_4";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "r2-12-47-2_meter_5";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "r2-12-47-2_meter_2";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "r2-12-47-2_meter_3";
  phases ABCN;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_meter_8";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "r2-12-47-2_meter_9";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_meter_6";
  phases CN;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_meter_7";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_meter {
  name "r2-12-47-2_tm_112";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_304";
  parent "r2-12-47-2_tm_112";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_113";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_305";
  parent "r2-12-47-2_tm_113";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_114";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_306";
  parent "r2-12-47-2_tm_114";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_115";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_307";
  parent "r2-12-47-2_tm_115";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_110";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_302";
  parent "r2-12-47-2_tm_110";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 7724.42;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_111";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_303";
  parent "r2-12-47-2_tm_111";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object node {
  name "r2-12-47-2_node_3";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_4";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_1";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "r2-12-47-2_node_2";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "r2-12-47-2_tm_116";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_308";
  parent "r2-12-47-2_tm_116";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_160";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_117";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_309";
  parent "r2-12-47-2_tm_117";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_161";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_118";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_310";
  parent "r2-12-47-2_tm_118";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 30900.49;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_119";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_311";
  parent "r2-12-47-2_tm_119";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_153";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_154";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_9";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_151";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_152";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_7";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_157";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_8";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_158";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_5";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_155";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "r2-12-47-2_node_6";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "r2-12-47-2_tn_156";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_159";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_123";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_315";
  parent "r2-12-47-2_tm_123";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 68147.53;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_124";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_316";
  parent "r2-12-47-2_tm_124";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_125";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_317";
  parent "r2-12-47-2_tm_125";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_126";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_318";
  parent "r2-12-47-2_tm_126";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 68147.53;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_120";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_312";
  parent "r2-12-47-2_tm_120";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_121";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_313";
  parent "r2-12-47-2_tm_121";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_122";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_314";
  parent "r2-12-47-2_tm_122";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_127";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_319";
  parent "r2-12-47-2_tm_127";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 59019.75;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_171";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_128";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_320";
  parent "r2-12-47-2_tm_128";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 23174.67;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_172";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_129";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_321";
  parent "r2-12-47-2_tm_129";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_170";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_164";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_165";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_162";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_163";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_168";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_169";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_166";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_167";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_4";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_196";
  parent "r2-12-47-2_tm_4";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 9836.53;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_5";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_197";
  parent "r2-12-47-2_tm_5";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_2";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_194";
  parent "r2-12-47-2_tm_2";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_3";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_195";
  parent "r2-12-47-2_tm_3";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 2594.22;
  current_pf_12 0.89;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_1";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_193";
  parent "r2-12-47-2_tm_1";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 19313.16;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_8";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_200";
  parent "r2-12-47-2_tm_8";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_9";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_201";
  parent "r2-12-47-2_tm_9";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 65577.63;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_6";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_198";
  parent "r2-12-47-2_tm_6";
  phases AS;
  nominal_voltage 120.09;
  base_power_12 38624.91;
  current_pf_12 0.78;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_7";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_199";
  parent "r2-12-47-2_tm_7";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 16394.41;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_131";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_132";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_130";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_135";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_136";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_133";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_134";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_139";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_137";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_138";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_101";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_293";
  parent "r2-12-47-2_tm_101";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 32788.81;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_102";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_294";
  parent "r2-12-47-2_tm_102";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 85184.46;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_103";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_295";
  parent "r2-12-47-2_tm_103";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_104";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_296";
  parent "r2-12-47-2_tm_104";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 49183.22;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_100";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_292";
  parent "r2-12-47-2_tm_100";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 34073.07;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_109";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_301";
  parent "r2-12-47-2_tm_109";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 68147.53;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_105";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_297";
  parent "r2-12-47-2_tm_105";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 81972.04;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_106";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_298";
  parent "r2-12-47-2_tm_106";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 51110.60;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_150";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "r2-12-47-2_tm_107";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_299";
  parent "r2-12-47-2_tm_107";
  phases CS;
  nominal_voltage 120.09;
  base_power_12 49183.22;
  current_pf_12 0.81;
  current_fraction_12 1.00;
}
object triplex_meter {
  name "r2-12-47-2_tm_108";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "r2-12-47-2_tn_300";
  parent "r2-12-47-2_tm_108";
  phases BS;
  nominal_voltage 120.09;
  base_power_12 17036.93;
  current_pf_12 0.79;
  current_fraction_12 1.00;
}
object triplex_node {
  name "r2-12-47-2_tn_142";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_143";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_140";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_141";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_146";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_147";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_144";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_145";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_148";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_149";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_110";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_113";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_114";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_111";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_112";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_117";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_118";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_115";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_116";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_119";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_120";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_121";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_124";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_125";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_122";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_123";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_128";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_129";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_126";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_127";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_102";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_103";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_100";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_101";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_106";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_107";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_104";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_105";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_108";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "r2-12-47-2_tn_109";
  phases BS;
  nominal_voltage 120.09;
}
